# Допущения и решения

Сюда записываются решения, принятые без полной информации, и их обоснование. Если допущение
подтвердилось или опровергнуто — пометьте это здесь, а не удаляйте запись.

Статусы: **принято** — решение действует; **проверить** — нужна сверка с источником или прогоном;
**подтверждено** — проверено, указано чем.

## iolistgen: схема перечня и проверка

| № | Допущение | Статус | Обоснование / где проверить |
|---|---|---|---|
| E1 | Схема перечня — по контракту plc-process-lib 1.0.0 (`API.md`, раздел 20): колонки `device`, `dev_no`, `role`, `params`, `link_power`, `link_fb` и таблица ролей 20.2 | подтверждено | Контракт библиотеки и пункт O4 журнала ревью API. С версии 0.2.0 каталог (`catalog.py`, `fbapi.py`) сверяется не с текстом контракта, а с исходниками выпуска 1.0.0 скриптом `tests_support/check_library.py` (перечисления, Cfg с умолчаниями, Cmd/Sts/Retain, входы и выходы ФБ, константы `GVL_Const`, полнота); код КНС-1 собран с библиотекой в CODESYS 3.5.17.30 (19.10.2026) |
| E2 | Необязательные колонки сверх контракта: `dev_desc`, `io_module`, `io_channel`, `mb_link`, `mb_slave`, `mb_bit`, `mb_order` | принято | Слейв и линия нужны, чтобы искать пересечения адресов внутри слейва; бит — для BOOL в регистре; порядок слов — для 32/64-битных значений; модуль и канал — документация и поиск двух сигналов на одном канале; описание устройства — тексты тревог и SCADA |
| E3 | Адрес Modbus в перечне — адрес PDU с нуля; нумерация с единицы — настройка `[modbus] address_base = 1`; номера вида 40001 не поддерживаются | принято | Так адрес задаётся в конфигураторе Modbus CODESYS («смещение»); одно соглашение исключает ошибку «±1» |
| E4 | Пустой порядок слов 32/64-битного значения — HL с предупреждением IOL408, если не задан `[modbus] default_word_order` | принято | Протокол Modbus — big-endian, но у приборов встречается LH; молчаливое умолчание прятало бы ошибку перепутанных слов |
| E5 | Пересечение адресов ищется внутри «линия, слейв, пространство» с учётом длины типа и битов; чтение и запись одного регистра хранения — тоже пересечение | принято | Два сигнала на одной ячейке памяти — почти всегда ошибка копирования; биты одного регистра (`mb_bit`) — не пересечение |
| E6 | Правило тегов по умолчанию `^[A-Z]{1,4}[0-9]{1,4}[A-Z]?(_[A-Z0-9]+)*$`, устройств — `^[A-Z]{1,4}[0-9]{1,4}[A-Z]?$` | **проверить** | Буквенные коды в духе ГОСТ 21.208-2013 (LT, PT, FT, LS) и номер позиции; сверить с проектным стандартом обозначений и принятой нумерацией позиций. Правило — в `iolistgen.toml` |
| E7 | Предел длины имени устройства — 24 символа (`[naming] max_device_length`) | **проверить** | Имя входит в коды тревог `<DEV>.<SUFFIX>` и теги SCADA; сверить с ограничениями выбранной SCADA |
| E8 | Дискретные роли двигателя и арматуры (`RUN_FB`, `FAULT`, `LOCAL`, `ZSO`, …) — только DI, сигнал MB для них не допускается | принято | Контракт 20.2. Удалённые модули ввода-вывода по Modbus (например, ОВЕН МВ110) — предложение к следующей версии контракта |
| E9 | Пустая роль единственной строки AnalogInput или DigitalInput — главная роль (PV или IN) | принято | Контракт требует роль; у одной строки AI/DI она однозначна. Во второй строке без роли — ошибка IOL304 |
| E10 | Неизвестная колонка — предупреждение IOL005, значения доступны генераторам (`Signal.extra`); колонки из `[input] ignore_columns` не читаются | принято | В перечнях почти всегда есть «№ п/п», «Примечание»; генератору документации они полезны |
| E11 | Строка с дублем тега не входит в устройство | принято | Иначе один дубль давал бы цепочку следствий: «роль повторяется», «разные dev_no» |
| E12 | `alarm_priority = None` у AnalogInput выключает все четыре предела | принято | Контракт: H и L — на ступень ниже значения колонки; для None ступени ниже нет |
| E13 | В `params` значения — литералы ST (`T#30S`); в колонках задержек — секунды или литерал TIME | принято | Контракт 20.1 («литерал ST»); колонки задержек названы с единицами (`delay_on_s`) |
| E14 | Явные `xFbUsed`, `xZsoUsed`, `xZscUsed`, `xTorqueUsed`, `eType`, `eInput` в `params` перекрывают выводы из состава устройства, если не противоречат строкам перечня (иначе IOL509) | принято | Вывод генератора — удобное умолчание, а не запрет; противоречие (`xZsoUsed = TRUE` без концевика) ФБ превратил бы в отказ «не открылась» |
| E15 | MotorVfd: при `stVfd.xFbFromComm = TRUE` (умолчание) `xFbUsed` остаётся TRUE без строки `RUN_FB`; строка `RUN_FB` при этом — предупреждение IOL315 | принято | `API.md` 14.2: ОС «в работе» берётся из слова состояния ПЧ, вход `xFbRun` не используется |
| E16 | PV по Modbus целого типа с явным `eInput=Eng` допустим (значение уже в инженерных единицах); без него — `eInput := Raw` и обязательны `rRawLo_cnt`, `rRawHi_cnt` | принято | Контракт 20.3 задаёт умолчание Raw; приборы, которые отдают целое уже в единицах (°C), встречаются |
| E17 | В отчёты не пишется время прогона, только SHA-256 перечня и версия | принято | Отчёт детерминирован: дифф показывает изменение перечня, а не времени |
| E18 | Пакет поддерживает Python 3.10+ (`tomli` для 3.10); инструменты шаблона — 3.11+ | принято | Требование к проекту 07; CI проверяет пакет на 3.10, 3.12 и 3.13 |
| E19 | HTML-отчёт: системные шрифты, цвет — только для уровней сообщений (ISA-101), светлая и тёмная тема по настройке системы | принято | Один файл без внешних ресурсов открывается где угодно и годится для скриншота |
| E20 | Роль `AUX` — расширение схемы iolistgen сверх контракта 20.2: сигнал без входа и выхода ФБ, в составе устройства (сколько угодно строк) или отдельной строкой без `device` и `device_type` («простой» сигнал) | принято | Ревью: лампы, сирены, реле, регистры, которые читает адаптер (код аварии ПЧ), и резервные каналы иначе записывались комментариями и выпадали из `GVL_IO`, карты Modbus (и проверки пересечений адресов), SCADA и документации. Библиотеку не затрагивает: экземпляра, Cmd, Cfg, тревог у AUX нет. Предложить в контракт plc-process-lib (раздел 20.2) |
| E21 | Структурные правила (тег, тип сигнала, роль, тип и номер устройства, адрес Modbus — список `STRUCTURAL_RULES` в `iolistgen/diagnostics.py`) не ослабляются в `[severity]`: попытка — ошибка настроек | принято | Ревью: `IOL201 = "off"` при пустом описании давал `AssertionError` вместо сообщения, `IOL302 = "off"` — модель без типа устройства. Проектные правила и зеркало `CheckConfig` ослабить можно; тест ослабляет каждое из них на перечне, где оно срабатывает, и строит модель и имена ПЛК |
| E22 | Адрес слейва 0 — отдельное правило IOL416 (ошибка, ослабляется); 256 и больше — IOL413 (структурное) | принято | В Modbus RTU адрес 0 широковещательный (ответа на чтение нет), а в Modbus TCP Unit ID 0 — обычный адрес; тип линии в перечне не задан, поэтому решает проект через `[severity] IOL416` |
| E23 | SHA-256 перечня — по содержимому таблицы (строка заголовка и строки данных, тексты ячеек), а не по байтам файла | принято | Ревью: пересохранение XLSX без правок меняло байты архива (время в `docProps`), а с ними — заголовки всех 17 сгенерированных файлов и текст объектов в CODESYS. Титул, пустые строки и комментарии на хеш не влияют |
| E24 | XLSX: объединение по вертикали ниже заголовка действует в каждой строке (в первой колонке объединения); строка, где заполнено только объединение по горизонтали, — подзаголовок и пропускается | принято | Так читает перечень человек: «Устройство» и «Группа HMI» на все строки насоса — частая вёрстка. Раньше строки насоса без `device` становились отдельными «устройствами» с ошибкой «не задан тип» |
| E25 | Числа из XLSX округляются до 15 значащих цифр; в числах принимаются минус U+2212 и тире перед цифрой, разряды через пробел, неразрывный и узкий неразрывный пробел; ячейка из одних тире в числовой колонке — «нет значения»; задержка — и ячейкой времени Excel | принято | Excel хранит до 17 значащих цифр, а показывает 15: значение формулы `0,1+0,2` иначе попадало бы в ST как `0.30000000000000004`. Минус U+2212 приходит из Word, PDF и паспортов приборов и выглядит как «-»; «—» в таблицах означает «не задано» |
| E26 | Заголовок колонки сравнивается и по части до первой запятой или скобки: «HH, м», «Уставка HH, ед. изм.», «Адрес регистра (PDU)» | принято | Единицы в заголовке — частая вёрстка перечня; без этого колонка считалась неизвестной (IOL005) и её значения не проверялись |
| E27 | Имя линии Modbus, из которого не получается идентификатор ST, — предупреждение IOL417 (имена переменных состояния обмена тогда `L1`, `L2`… по алфавиту линий) | принято | Новая линия с кириллическим именем сдвинула бы имена переменных, привязанных в дереве устройств |
| E28 | Значения из списка (тип сигнала, роль, тип устройства, тип данных и порядок слов Modbus, приоритет) сравниваются без учёта регистра, с заменой кириллических букв-двойников на латинские и по первому слову, если после значения стоит пояснение | принято | «АI», набранное в русской раскладке, и «AI 4–20 мА» однозначны; неизвестное первое слово по-прежнему ошибка с подсказкой. В тегах кириллица-двойник остаётся ошибкой (IOL102): тег становится именем переменной |
| E29 | ПИД-регулятор (`Pid`) в перечне — строка устройства без `signal_type` и `role`; в составе — только сигналы `AUX`; `range_min`/`range_max` задают диапазон PV (`rPvMin_eu`, `rPvMax_eu`), а также пределы задания по умолчанию (выводятся, перекрываются в `params`); без диапазона — предупреждение IOL213 | принято | Решение I-13 библиотеки (вариант A ревью): «устройство без ролей ввода-вывода: строка перечня с `device_type = Pid`, `dev_no`, параметрами Cfg» (CONSUMERS G3). Входы ПИД — значения других устройств, а не сигналы, поэтому ролей нет; псевдороль или фиктивный сигнал дали бы лишнюю переменную `GVL_IO`. Задание вне шкалы датчика бессмысленно — отсюда пределы задания по диапазону PV; диапазон по умолчанию 0…100 для уровня в метрах дал бы неверную нормировку ошибки, но ФБ его принимает, поэтому это предупреждение, а не ошибка |
| E30 | Строка без типа сигнала (кроме строки устройства Pid) — ошибка IOL202 «тип сигнала не задан» | принято | До 0.2.0 пустой `signal_type` не проверялся, и такая строка ломала построение модели (утверждение в `validate.py`); IOL202 — структурное правило, как и неизвестный тип сигнала |

## iolistgen: генераторы

| № | Допущение | Статус | Обоснование / где проверить |
|---|---|---|---|
| G1 | Каналы модулей в `GVL_IO` — переменные без `AT %I…/%Q…`, привязка — в дереве устройств («Map to existing variable») | принято | В перечне — имена модулей и номера каналов, а не адреса МЭК; адреса зависят от дерева устройств и таргета ПЛК210. Код не меняется при перестановке модулей, те же переменные пишет модель в симуляции (проект kns-pump-station) |
| G2 | Значения Modbus (ПЛК — master) объявлены в `GVL_IO` в типе прибора (INT, REAL, WORD, BOOL); пишет и читает их слой Modbus (конфигуратор или код приложения), он же собирает 32/64-битные значения по порядку слов | **проверить** | Задача генератора — имена и карта обмена; разбор регистров зависит от конфигуратора. Привязку канала Modbus к переменной INT/REAL в конфигураторе 3.5.17 — сверить; при отказе — массив WORD и разбор в слое Modbus |
| G3 | Состояние обмена со слейвом — `GVL_IO.xMbOk_<линия>_S<слейв>` (TRUE — исправен); AI и DI по Modbus без строки `CHF` получают `xChannelFault := NOT xMbOk_…` | принято | Контракт 20.2 для AI («у MB — статус обмена со слейвом»); для DI по Modbus — тот же смысл. Начальное FALSE: без слоя Modbus значение недостоверно |
| G4 | Переменные адаптера ПЧ: `x<DEV>_CommOk`, `x<DEV>_VfdRun`, `x<DEV>_VfdReady`, `x<DEV>_VfdFault`, `r<DEV>_SpeedAct_pct`, `r<DEV>_SpeedRef_pct`, при пуске по Modbus — `x<DEV>_VfdQRun`, `x<DEV>_VfdQReset`; задание AO и факт AI ПЧ тоже идут через адаптер | принято | Имена — по примеру контракта 20.6; роли `SPEED_REF`/`SPEED_ACT` (MB, AO, AI) — «через адаптер» (20.2): шкала ПЧ у разных моделей разная |
| G5 | Константы `GVL_CfgProject` названы как переменные `GVL_Persist` (`st<DEV>Cfg`), правило STL007 для них подавлено `lint:allow` с причиной | принято | Контракт 18.3, правило 2. STL007 требует UPPER_SNAKE_CASE у любой константы, включая структуры; переименование разошлось бы с контрактом |
| G6 | «Применить уставки проекта» — `PROGRAM PRG_ApplyProjectCfg` (копирование Cfg), команда HMI — импульс `GVL_Hmi.xApplyProjectCfg`, его обрабатывает и сбрасывает `PRG_Devices` | принято | Контракт 18.3 называет процедуру и команду HMI, но не форму. PROGRAM без входов вызывается из `PRG_Devices` и из логики станции; FUNCTION без входов в 3.5.17 не проверялась |
| G7 | `GVL_Persist` — без `{attribute 'qualified_only'}` (как в примере контракта 18.3), все обращения в сгенерированном коде квалифицированы | принято | Действие атрибута в объекте Persistent Variables не проверялось; одноимённые константы `GVL_CfgProject` закрыты своим `qualified_only` |
| G8 | Порядок вызовов в `PRG_Devices`: устройства, на которые ссылаются `link_*`, затем остальные по `dev_no`; входы, которых нет в перечне, не передаются (кроме `xChannelFault`) | принято | Контракт 20.6 («вызывает раньше ссылающихся»), R5: входы автоматики пишет логика станции, непереданный вход хранит последнее значение |
| G9 | Карта slave: блоки `stSts` подряд по `dev_no` (опция — адрес по `dev_no · шаг`), холдинг-регистры, порядок слов 32-битных полей LH | **проверить** | Открытый вопрос O5 контракта. LH — копия памяти структуры на ПЛК с прямым порядком байт; способ копирования (функция копирования памяти таргета 3.5.17) и ожидание SCADA — сверить |
| G10 | Идентификатор узла OPC UA — `ns=4;s=\|var\|<устройство>.Application.<путь>`, по умолчанию устройство «CODESYS Control Win V3» | **проверить** | Номер пространства имён и имя устройства зависят от рантайма и версии; сверить обзором сервера (UaExpert) на Control Win и на ПЛК210, задать опциями `scada-csv` |
| G11 | В список тревог не входят слоты с приоритетом `None` и слоты, условие которых при составе устройства не возникает (без ОС, концевика, муфты, строки `FAULT`/`CHF`/`POS_FAULT`, выход за диапазон без NE 43) | принято | Разделы 11–16 контракта: условия слотов. Опция `only_possible = false` возвращает полный список |
| G12 | Формата импорта тегов MasterSCADA 4D нет — заготовка плагина без вывода, вместо него `scada-csv` и карта slave | принято | Справка IEK Digital (2026-10-16): OPC UA — обзор сервера; xlsx каналов Modbus — «совместимый с экспортом», раскладка не описана (docs/GENERATORS.md, раздел «SCADA») |
| G13 | CSV генераторов начинаются со строк `# AUTO-GENERATED …`; для импорта без комментариев — опция `comment_header = false` | принято | Требование «у каждого сгенерированного файла заголовок»; часть SCADA строк-комментариев не принимает |
| G14 | Слова «TODO», «FIXME» и «lint:allow» из текста перечня попадают в комментарии ST строчными буквами | принято | Иначе описание сигнала сломало бы st_lint (STL004, STL012) в сгенерированном коде |
| G15 | `iolistgen generate` пишет файлы, только если все генераторы отработали без ошибок (с `--strict` — и без предупреждений); два генератора на один файл — ошибка до записи | принято | Ревью: сбой генератора или плагина после `st-codesys` оставлял новый ST рядом со старыми картами обмена; предупреждение сверки `GVL_Persist` («тип изменился» — потеря уставок) не останавливало CI с `--strict` |
| G16 | Сигнал AUX: переменная `GVL_IO` по типу сигнала, в вызове устройства — комментарий, тег SCADA только для чтения (`GVL_IO` в символьной конфигурации), простые сигналы — в конце `scada_tags.csv` и в разделе «Сигналы без ФБ» перечня | принято | Выход AUX пишет код приложения; запись выхода из SCADA мимо логики не предусмотрена |
| G17 | У сигналов, которые обрабатывает адаптер ПЧ (слова ПЧ, задание и факт скорости, в том числе AO/AI), комментарий в `GVL_IO` заканчивается словами «адаптер ПЧ» | принято | Ревью: переменная аналогового задания ПЧ (`rP202_REF`) не встречается в `PRG_Devices` и выглядела непривязанной |
| G18 | У значения по Modbus (PV, IN) со строкой `CHF` вход `xChannelFault` — `CHF OR NOT xMbOk_<линия>_S<слейв>` | принято | Ревью: при потере связи бит отказа канала (бит состояния шлюза) замирает вместе со значением, и ФБ считал бы замёрзшее значение достоверным. Контракт 20.2 задаёт статус обмена для случая без строки CHF; объединение с CHF ему не противоречит |
| G19 | Вызов ПИД-регулятора в `PRG_Devices` не генерируется: на его месте — заголовок устройства и образец вызова в комментарии (`stCmd`, `stCfg`, `stRetain`, `itfTime` при опции `time_source`) | принято | CONSUMERS G3: «Вызов ПИД не генерируется: привязки (`rPv_eu`, `xTrack`, `rOutAct_pct`) пишет логика станции (пример 17.3)». Экземпляр, Cmd, Cfg, Retain, блок Sts, теги и тревога PVF генерируются: они нужны HMI, SCADA и `GVL_Persist` независимо от того, кто вызывает ФБ |
| G20 | Данные приложения в `GVL_Persist` — файл `persist_extra` с объявлениями ST по строке, дописываются после устройств; перестановка, вставка перед прежними, смена типа и удаление — предупреждения сверки (с `--strict` — отказ записи), а не ошибки | принято | CONSUMERS G4, контракт 18.3, правило 9. Те же события у устройств — предупреждения, и только `--strict` (CI) делает их блокирующими; удаление или переименование может быть намеренным. Одно объявление на строку: многострочные инициализаторы и строковые литералы с «;» не поддержаны — для задания оператора и уставок станции их не нужно |
| G21 | Шаблоны текстов тревог по умолчанию — копия `docs/alarm_templates.csv` библиотеки 1.0.0 в пакете; в строках `MotorVfd;6;COM` и `Valve;2;BLS` колонки разделены заново | принято / **сообщить в библиотеку** | CONSUMERS G5, G7. В файле библиотеки 1.0.0 у этих строк причина записана через запятую в колонке `operator_action`, а последствие с «;» разошлось по колонкам `cause` и `consequence`: 7 полей, поэтому разбор CSV ошибки не видит. Текст не меняется, только разбиение; `tests_support/check_library.py` проверяет, что исправление — ровно это, и сообщит, когда библиотека исправит файл (исправление станет лишним) |
| G22 | Опции-пути (`persist_extra`, `templates`): относительный путь из `iolistgen.toml` — от каталога файла настроек, из `--set` — от текущего каталога | принято | Файл настроек лежит рядом с перечнем и описывает проект: путь «рядом с настройками» не должен зависеть от каталога, откуда запущена команда. Командная строка — как у любой утилиты. `template_dir` оставлен как был (от текущего каталога) |
| G23 | Объект Persistent Variables `GVL_Persist` в проекте `cds.py` создаёт `tools_project/codesys_pvl.py` импортом PLCopenXML (`Application.import_xml`, текст объявления в `InterfaceAsPlainText`); дальше текст обновляет `cds.py import` | подтверждено | В SP17 нет `create_persistentvars` (D9 шаблона), импорт PLCopenXML объект создаёт (проверено в проекте kns-pump-station и здесь, 19.10.2026). Импорт `cds.py` заменяет текст существующего объекта (правка → «обновлено 1»; экспорт совпал с `src/` побайтно) — открытый вопрос R6 контракта для 3.5.17.30 закрыт. `roundtrip` и `import --clean` создают проект заново и объекта не содержат |

## iolistgen: примеры и замер (`examples/`)

| № | Допущение | Статус | Обоснование / где проверить |
|---|---|---|---|
| F1 | Теги приборов КНС — буквенный код ГОСТ 21.208-2013 + позиция (`LT101`, `PT201`, `ES301`, `HS114`); в тег входят только функции полевого прибора (T — передача сигнала, S — контакт), сигнализация A и пределы H/L — функции ПЛК и SCADA и в тег не входят | **проверить** | Таблица 2 и пп. 5.4–5.14 стандарта по электронной копии ([meganorm.ru](https://meganorm.ru/Data2/1/4293774/4293774382.htm)), выравнивание колонок в копии нарушено — сверить с официальным изданием. На схеме автоматизации поплавок — `LSA` с H или L справа (5.11.4, 5.11.7) |
| F2 | Ток двигателя, который измеряет ПЧ, — `IT1n1`; влажность — резервная буква M (`MS1n3`), событие или состояние — Y (`YS…`) | **проверить** | Буква T по 5.11.5 — первичный прибор с дистанционной передачей; M по таблице 2 — резервная, по 5.14 расшифровывается на схеме |
| F3 | Сирена, лампа и реле общей аварии — `HA1`, `HL1`, `K1` по ГОСТ 2.710-81 (аппараты шкафа, не приборы схемы автоматизации) | принято | Таблицы 1 и 2 приложения 1 ГОСТ 2.710-81 ([текст](https://ru.wikisource.org/wiki/%D0%93%D0%9E%D0%A1%D0%A2_2.710%E2%80%9481)): HA — прибор звуковой сигнализации, HL — световой, K — реле; двухбуквенного кода промежуточного реле в таблице нет |
| F4 | Карта регистров ПЧ КНС — условная (адреса 0–1 запись, 100–103 чтение, масштабы 0,01 Гц и 0,1 А, биты слов управления и состояния) | принято | Требование проекта kns-pump-station: не выдавать за карту реального производителя. Для настоящего ПЧ карта и разбор слов — в адаптере `FB_VfdAdapter_<Model>` по РЭ производителя |
| F5 | Насосы КНС: пуск, ОС «в работе» и авария ПЧ проводами, по Modbus — задание, состояние, ток; `stVfd.xFbFromComm = FALSE`, `stVfd.xCommLossIsFault = FALSE` | принято | Рекомендуемая схема библиотеки (`API.md`, 14.4): потеря связи не останавливает станцию, ПЛК всегда может остановить насос |
| F6 | Уставки, задержки и параметры насосов КНС (минимальная частота 30 Гц, 10 пусков в час, пауза перед пуском 30 с, номинальный ток около 28 А, пороги H₂S 5/10 мг/м³ и CH₄ 10/20 % НКПР) — инженерная оценка для вымышленного объекта | **проверить** | На реальном объекте — по проекту, паспортам насосов и газоанализаторов |
| F7 | Сирена, лампа, реле общей аварии (`HA1`, `HL1`, `K1`) и коды аварий ПЧ (`P10n_FCODE`) — сигналы без ФБ, роль `AUX`: первые — простые сигналы, коды — в составе насосов | принято | Было: строки-комментарии `#`, потому что в схеме 0.1 не было роли для сигнала без ФБ. С ролью `AUX` (E20) они в `GVL_IO`, карте Modbus (регистр 103 защищён проверкой пересечений), SCADA и документации |
| F8 | Синтетический перечень — детерминированный (`random.Random(2026)`), первый участок покрывает каждый вариант устройства, сигнала и роли; файл в репозитории пересобирается из зерна побайтно (тест) | принято | Замер и нагрузочные тесты воспроизводимы на любой машине |
| F9 | Замер: медиана повторов в одном процессе после прогрева (проверка; генерация в пустой каталог; повторная генерация) и отдельно — команда целиком в новом процессе | принято | Первое показывает стоимость работы пакета, второе — то, что видит инженер в консоли (старт Python и импорт зависимостей) |

## Платформа

| № | Допущение | Статус | Обоснование / где проверить |
|---|---|---|---|
| A1 | Среда — CODESYS V3.5 SP17 Patch 3 (3.5.17.30), дистрибутив с зеркала ОВЕН | принято | Версия зафиксирована в `CONTRIBUTING.md`; дистрибутив и пакет таргет-файлов ПЛК210 берутся с сайта ОВЕН. Какая версия таргет-файла соответствует прошивке конкретного ПЛК — сверить на owen.ru перед загрузкой в контроллер |
| A2 | Целевой ПЛК — ОВЕН ПЛК210 | принято | Распространённый отечественный ПЛК на CODESYS V3.5. Версию таргет-файла сверить с прошивкой |
| A3 | Юнит-тесты запускаются в CODESYS Control Win V3, а не на ПЛК | принято | Не нужно железо. Без лицензии рантайм работает 2 часа — для прогона тестов достаточно |
| A4 | Используются только стандартные библиотеки CODESYS и CfUnit (MIT) | принято | Правило `CONTRIBUTING.md`. OSCAT и вендорские библиотеки не подключаются |
| A5 | Путь к CODESYS и профиль задаются переменными `CODESYS_EXE` и `CODESYS_PROFILE` | подтверждено | Нет абсолютных путей в git; без переменных — стандартный путь установки 3.5.17.30 (`config.json`). Профиль — `CODESYS V3.5 SP17 Patch 3`, ключ — `--profile="..."` с кавычками (проверено прогоном, D1). `CODESYS.exe --help` открывает окно IDE — для проверки не годится |

## Исходники и сборка

| № | Допущение | Статус | Обоснование / где проверить |
|---|---|---|---|
| B1 | Источник истины — тексты ST в `src/`, `.project` в git не хранится | принято | `.project` бинарный: его нельзя ревьюить и сливать. Готовые `.project` и `.library` прикладываются к релизам GitHub |
| B2 | Свойства в `build/assembled/` записываются в синтаксисе RuSTy: `PROPERTY_GET <Имя> : <тип> ... END_PROPERTY`, `PROPERTY_SET ...` | принято | В МЭК 61131-3 ред. 3 свойств нет; RuSTy понимает такой синтаксис. Собранный текст нужен только анализаторам и в CODESYS не импортируется |
| B3 | Вариант сборки `iec-checker` понижает конструкции, которые не разбирает iec_checker (методы внутри ФБ, `EXTENDS`, прагмы) | принято | Только для статанализа; семантика собранного текста может отличаться от исходной |
| B4 | GVL объявляются с `{attribute 'qualified_only'}`, обращение — `GVL_Const.ИМЯ` | принято | Рекомендуемая практика CODESYS: нет конфликтов имён. RuSTy не знает имён GVL — вариант сборки `rusty` убирает префикс `GVL_Const.` (проверено: `plc --check` по `build/assembled/rusty/` проходит) |
| B5 | Режимы в `FB_Example` разбираются `CASE` по перечислению `E_DeviceMode` | принято | iec_checker 0.4 не разбирает метки `CASE` вида `E_DeviceMode.Auto` и неконстантные начальные значения (`:= E_DeviceMode.OutOfService`, `:= GVL_Const.ИМЯ`). Код пишется для CODESYS, а понижение — забота варианта сборки `iec-checker`: метки заменяются целыми значениями, неконстантные начальные значения убираются |
| B6 | Строковые литералы `STRING` (имена тестов, сообщения CfUnit) — только ASCII | принято | Кириллица в `STRING` зависит от кодовой страницы среды и рантайма. Комментарии остаются русскими |
| B7 | Обязательный статанализ в CI — iec_checker v0.4 (тот же, что локально); образ `nightly` — необязательное задание | принято | Обоснования в `iec_checker_allow.toml` подобраны под находки v0.4: с другой версией разборщика обязательная проверка зависела бы от его изменений. Бинарник v0.4 закреплён по размеру и SHA-256 (у релиза нет опубликованной суммы — она вычислена по файлу), образ `nightly` — по дайджесту |

## Пример и тесты

| № | Допущение | Статус | Обоснование / где проверить |
|---|---|---|---|
| C1 | Семантика `F_Clamp` — см. раздел ниже | снято (0.2.0) | Покрыта тестами `FB_F_Clamp_Test`. Пример шаблона заменён в 0.2.0 кодом КНС-1, сгенерированным iolistgen |
| C2 | `FB_Example` — двухпозиционный регулятор с гистерезисом ниже уставки: включение при `значение <= уставка - гистерезис`, отключение при `значение >= уставка` | снято (0.2.0) | Типовая схема насоса подкачки: уставка — уровень отключения, гистерезис отсчитывается от неё вниз. Оператору понятнее, чем зона, симметричная относительно уставки. Пример шаблона заменён в 0.2.0 кодом КНС-1, сгенерированным iolistgen |
| C3 | Режим по умолчанию у `FB_Example` и в `ST_ExampleCmd` — `OutOfService` | снято (0.2.0) | До явного назначения режима выход в безопасном состоянии. Пример шаблона заменён в 0.2.0 кодом КНС-1, сгенерированным iolistgen |
| C4 | В режиме `Local` выход ПЛК — `FALSE` | снято (0.2.0) | Управляют с местного поста; команда ПЛК снимается. В реальном проекте — сверить со схемой управления (как местный пост блокирует команду ПЛК). Пример шаблона заменён в 0.2.0 кодом КНС-1, сгенерированным iolistgen |
| C5 | Отказ измерения фиксируется только в `Auto` и снимается квитированием, если измерение снова достоверно | снято (0.2.0) | В `Manual` оператор управляет сам, измерение на выход не влияет. Пример шаблона заменён в 0.2.0 кодом КНС-1, сгенерированным iolistgen |
| C6 | Фреймворк тестов — CfUnit в актуальной версии 1.2.0.0, где он переименован в **coUnit** (co♻e). В коде пространство имён `coUnit`: набор — `FUNCTION_BLOCK ... EXTENDS coUnit.FB_TestSuite`; в методах-тестах — функции **с пространством имён** `coUnit.TEST('<имя>')`, `coUnit.TEST_FINISHED()` и методы базового ФБ без него (`AssertEquals_REAL(Expected :=, Actual :=, Delta :=, Message :=)`); в `PRG_Tests` — `coUnit.RUN()` и флаг `AreAllTestsFinished()` | подтверждено | Сборка в CODESYS 3.5.17.30 и прогон в Control Win V3 (16.10.2026, `cds.py test`). Без пространства имён `TEST`/`TEST_FINISHED` дают ошибки C0046/C0035 — исправлено в `tests/`. Библиотека 1.2.0.0 открывается в SP17 Patch 3, зависимости находятся |
| C7 | Параметры библиотеки coUnit по умолчанию (1000 наборов × 100 тестов) не уменьшаются | подтверждено (Control Win) / **проверить** (ПЛК210) | Тестовое приложение с параметрами по умолчанию собирается под CODESYS Control Win V3 без ошибок, C0106 нет (сборка 16.10.2026: 0 ошибок, 0 предупреждений). Ранее предполагалось уменьшение до 10–20 наборов из-за ~78 МБ памяти — для ПЛК210 с меньшей памятью сверить при переносе тестов на контроллер (параметры — в Library Manager, `ScriptLibraryReference.parameters`) |
| C8 | Ожидаемые значения в тестах `F_Clamp` не равны нулю | снято (0.2.0) | Выход функции без реализации равен 0: тест с ожиданием 0 прошёл бы ложно. Пример шаблона заменён в 0.2.0 кодом КНС-1, сгенерированным iolistgen |
| C9 | В тестах `FB_Example_Test` проверяемый экземпляр — локальная переменная метода (`fbDut : FB_Example` в `VAR` метода), каждый тест укладывается в один цикл | снято (0.2.0) | Локальные переменные метода инициализируются при каждом вызове, поэтому тест всегда начинает с нового экземпляра и не зависит от того, что раннер coUnit вызывает метод каждый цикл. Счётчик проверяется после проверки ненулевого значения: проверка `Count = 0` после `Reset()` не может пройти ложно. Набор проверен RuSTy и iec_checker, собран в CODESYS 3.5.17.30 и пройден в Control Win V3 (11 из 11, 16.10.2026, `cds.py test`). Пример шаблона заменён в 0.2.0 кодом КНС-1, сгенерированным iolistgen |
| C10 | Набор `FB_ProjectCfg_Test` работает с глобальными объектами сгенерированного кода (`GVL_Devices`, `GVL_Persist`, `GVL_CfgProject`): вызывает `PRG_ApplyProjectCfg`, `PRG_Devices` и регулятор `LIC101`, затем проверяет `wCfgErr = 0` и бит `DEV_STS_CFG_ERROR` у всех 30 устройств; список устройств в тесте — по примеру КНС-1 | подтверждено | Проверка Cfg — на первом вызове ФБ, время не участвует. Новое устройство примера в набор само не попадёт (тест не упадёт, но и не проверит его) — список правится вместе с примером. Отрицательный контроль: испорченная Cfg насоса в `GVL_CfgProject` роняет тест (19.10.2026); набор пройден в Control Win V3 (4 из 4) |

## Инструменты CODESYS (`tools/codesys`)

Проверено прогонами на CODESYS V3.5 SP17 Patch 3 (3.5.17.30, 32 бит, сборка ОВЕН) и CODESYS Control
Win V3 3.5.17.30 в пользовательском процессе, 16.10.2026.

| № | Решение | Статус | Обоснование / чем проверено |
|---|---|---|---|
| D1 | Одна команда для человека — `python tools/codesys/cds.py` (Python 3.11+); скрипты CODESYS (IronPython 2.7) запускаются ею, а не вручную | подтверждено | Строку запуска легко испортить: кавычки после `=` обязательны буквально (`--profile="..."`), а `subprocess` со списком аргументов их переносит. `cds.py` собирает строку сам |
| D2 | Параметры скриптам — файлом задания JSON, путь в переменной `CDS_JOB`; итог — файл результата JSON и код выхода | подтверждено | Аргументы `--scriptargs` ненадёжны. Проверено: `sys.exit(n)` и `system.exit(n)` доходят до ОС, необработанное исключение даёт код 1 (в `VERIFIED_codesys_env.md` было «0» — опровергнуто), `__name__ == '__main__'`, `import scriptengine` работает в импортируемых модулях |
| D3 | Задание — список шагов в одном процессе CODESYS: `test` = import + build + test (~20 с), `build` = import + build | подтверждено | Запуск CODESYS — 4–5 с, создание проекта ещё 4–5 с; один процесс вместо трёх |
| D4 | Два проекта: рабочий `build/<имя>.project` (режим normal, MainTask 20 мс → `PRG_Main`) и тестовый `build/<имя>-tests.project` (режим test: `tests/` в папке `Tests`, TestTask 10 мс → `PRG_Tests`, coUnit) | принято | Рабочий проект не содержит тестов и coUnit; переключение режима в одном файле удаляло бы и снова создавало объекты. Имя проекта по умолчанию — имя каталога репозитория |
| D5 | Устройство по умолчанию — CODESYS Control Win V3, 32 бит (`4096 / 0000 0001 / 3.5.17.30`); x64 — `0000 0004`, RTE — `0000 0002` (в `config.json`, переменные `CDS_DEVICE_*`) | подтверждено | Рантайм сборки ОВЕН 3.5.17.30 — 32-битный (журнал рантайма: `CPU=x86, Arch=32Bit`). Для ПЛК210 — устройство из таргет-файла ОВЕН (сверить) |
| D6 | Импорт идемпотентен: текст заменяется только при отличии; объект другого вида или POU другого типа пересоздаётся; аксессор, которого нет, появляется пересозданием свойства | подтверждено | Повторный импорт после открытия проекта с диска — 0 изменений (`cds.py roundtrip`); `create_property` всегда создаёт Get и Set, отдельного создания аксессора в API нет |
| D7 | Импорт удаляет объекты управляемых видов (POU, DUT, GVL, интерфейсы, их методы и свойства), которых нет в исходниках, и опустевшие папки; задачи — по `config.json` (лишние удаляются); библиотеки других режимов удаляются | подтверждено | Исходники — источник истины. Проверено удалением DUT в папке и переносом DUT в папку. Действия, визуализации и прочее не трогаются, `export` о них предупреждает |
| D8 | Экспорт: аксессор POU с объявлением `VAR`/`END_VAR` не даёт `<P>.get.decl.st`; метод `ABSTRACT` с пустым телом не даёт `.method.impl.st`; у аксессоров интерфейса — только объявление (пустое) | подтверждено | Зеркально импорту; roundtrip на шаблоне — 0 различий (36 файлов), на фикстуре `tools/tests/fixtures/sample` (папки, наследование, интерфейс со свойством, ABSTRACT, UNION) — 0 различий, кроме PVL (D9) |
| D9 | Persistent Variables (`*.pvl.st`) скриптом не создаются: предупреждение и ручной шаг; существующий объект импорт обновляет, экспорт выгружает | принято | В SP17 нет `create_persistentvars` (проверено: AttributeError). Импорт PLCopenXML не пробовали |
| D10 | Сборка — `app.rebuild()`; ошибки — сообщения с важностью Error/FatalError по всем активным категориям; сверка со строкой итога «Компиляция завершена -- N ошибок, M предупреждений»; к сообщению добавляется файл и строка раскладки | подтверждено | Позиция IDE («Строка 16, Столбец 1 (Реализ.)», «Строка 26 (Объявл.)») совпадает со строкой файла раскладки — проверено намеренными ошибками в теле ФБ, объявлении, теле метода и аксессоре. Предупреждение C0100 о библиотеке CBML появлялось только в сборке с ошибками |
| D11 | Результаты тестов — чтением `read_value` из `coUnit.GVL_coUnit.coUnitRunner` (наборы и тесты по индексам, пока имя не пустое), а не из XML-файла coUnit; JUnit XML собирается на хосте | подтверждено | Счётчики `NumberOfTests`/`NumberOfFailedTests` наборов — поддиапазонные типы, `read_value` их не читает («Type 'Subrange' is not a literal type»); `NumberOfAsserts` у пройденных тестов 0 — не выводится. Упавший тест: `FailureMessage` и `FailureType` (`E_AssertionType.Type_REAL`), тест `DISABLED_...` — SKIP (проверено). XML coUnit (`C:\coUnit_xunit_testresults.xml`) из-за UAC оказывается в `%LOCALAPPDATA%\VirtualStore\` |
| D12 | Рантайм — пользовательский процесс `CODESYSControlService.exe -d <boot.cfg>`, скрытый запуск через PowerShell `Start-Process`, PID — через файл-маркер; перезапуск перед тестами, если работает дольше 100 мин (демо — 2 ч) | подтверждено | Служба требует админа. Чтение вывода PowerShell через канал зависает: рантайм наследует дескриптор (проверено). Окно не появляется (`MainWindowHandle = 0`). Свой процесс узнаётся по `boot.cfg` в командной строке |
| D13 | Состояние рантайма (пользователи, приложения, сертификаты) лежит в `%LOCALAPPDATA%\VirtualStore\Program Files (x86)\CODESYS 3.5.17.30\GatewayPLC\`, а не в каталоге `Windows.WorkingDirectory` из `boot.cfg` | подтверждено | Виртуализация UAC для 32-битного процесса без прав администратора: файлы найдены там, в `work\` — ничего. Значит, `boot.cfg` и `work\` почти ничего не меняют, а сброс рантайма — удаление этого каталога (вручную) |
| D14 | Первый вход на свежий рантайм: если обычный вход не удался — `set_credentials_for_initial_user` и повторный вход | **проверить** | Реализовано по API; на этой машине пользователь уже существовал. Проверить «свежий» рантайм без удаления общей базы пользователей (D13) нельзя — проверить на чистой машине |
| D15 | Глобальная блокировка рантайма `%LOCALAPPDATA%\plc-tools\codesys-runtime.lock` (test, runtime start/stop/restart) и блокировка репозитория `build/codesys/cds.lock` | принято | Рантайм один на машину, проект — один на репозиторий. `msvcrt.locking` снимается ОС при падении процесса |
| D16 | Защита от потери правок: `import` не перезаписывает проект, сохранённый вне `cds.py`; `export` в репозиторий не перезаписывает `src/`/`tests/`, изменённые после последнего import/export (`build/codesys/state.json`; обход — `--force`) | подтверждено | Экспорт удаляет файлы, которых нет в проекте: без проверки файлы, добавленные после импорта, пропали бы. Обе проверки срабатывают (проверено) |
| D17 | `tools/codesys/cds.py` — короткий запускатель с синтаксисом Python 2.7, реализация — пакет `tools/codesys/cdshost/` | принято | `tools/tests/test_py27_compat.py` проверяет все `tools/codesys/*.py` на совместимость с IronPython 2.7; хост-код на Python 3 с аннотациями проверяется mypy strict |
| D18 | Переменные окружения читаются и из `HKCU\Environment` | принято | `setx` не меняет окружение уже запущенных консолей и процессов |
| D19 | coUnit ищется в репозиториях CODESYS по пространству имён `coUnit` и версии `1.2.0.0`; если нет — ставится из `COUNIT_LIBRARY` в репозиторий `System` | **проверить** | Поиск проверен; установка не выполнялась — библиотека уже была установлена (`C:\ProgramData\CODESYS\Managed Libraries`) |

## Семантика F_Clamp

_Функция примера шаблона, удалена в 0.2.0; раздел оставлен для истории решения C1._

`F_Clamp(rValue, rLow, rHigh)` возвращает `rValue`, ограниченное отрезком между границами.

- Границы включаются: `F_Clamp(rLow, rLow, rHigh) = rLow`, `F_Clamp(rHigh, rLow, rHigh) = rHigh`.
- **Если `rLow > rHigh`, границы меняются местами.** Результат всегда лежит между двумя заданными
  числами и не зависит от порядка аргументов. Альтернативы были такие: вернуть `rLow` или повторить
  поведение `LIMIT` (`MIN(MAX(IN, MN), MX)` при `MN > MX` всегда даёт `MX`). Обе дают результат на
  одной из границ при любом входе, и ошибку конфигурации легко не заметить. Функция с результатом
  `REAL` не может сообщить об ошибке, поэтому выбрано поведение без скачков.
- Вырожденный отрезок `rLow = rHigh` — результат всегда равен границе.
- NaN не обрабатывается: при `rValue = NaN` результат — NaN. Достоверность измерения проверяется
  до вызова (NAMUR NE 43 — в ФБ аналогового входа).
