# Проверка перечня сигналов

| | |
|---|---|
| Файл | `io_list_broken.csv` |
| Формат | CSV |
| SHA-256 | `3c45b7e6c35a9cd64dd4349065341b24da85c1ef42d5f6531c6c21745a0c5dcd` |
| Настройки | по умолчанию |
| iolistgen | 0.2.0 |

**Итог: 30 ошибок, 3 предупреждения.** Генерация невозможна, пока есть ошибки.

## Сводка

| Сигналов | Устройств | Сигналов Modbus | Ошибок | Предупреждений |
|---:|---:|---:|---:|---:|
| 37 | 24 | 11 | 30 | 3 |

Типы сигналов: AI 8 · DI 10 · DO 5 · MB 13.
Типы устройств: AnalogInput 7 · DigitalInput 11 · MotorVfd 3 · Valve 2.

## Сообщения

| Уровень | Код | Строка | Колонка | Тег | Что не так | Как исправить |
|---|---|---:|---|---|---|---|
| предупреждение | IOL005 | 1 | AB «Пояснение» |  | неизвестная колонка «Пояснение»: значения не проверяются | переименуйте по схеме (iolistgen schema), добавьте синоним в [input] column_aliases или внесите колонку в [input] ignore_columns |
| ошибка | IOL204 | 2 | H «range_min» | `LT101` | диапазон 5…0: минимум не меньше максимума (см. колонку I «range_max») | задайте range_min меньше range_max (иначе ФБ отклонит Cfg: AI_CFG_RANGE) |
| ошибка | IOL208 | 3 | L «sp_h» | `LT102` | уставка H (2) не больше L (2.2) (см. колонку M «sp_l») | уставки идут строго по возрастанию: LL &lt; L &lt; H &lt; HH (иначе ФБ отклонит Cfg: AI_CFG_LIMIT_ORDER) |
| ошибка | IOL206 | 4 | J «units» | `PT201` | у аналогового входа PT201 не указаны единицы измерения | укажите единицы (м, бар, м3/ч, °C): они нужны SCADA и документации |
| ошибка | IOL209 | 5 | K «sp_hh» | `PT202` | уставка HH = 12 вне шкалы 0…10 | уставка лежит внутри диапазона (иначе ФБ отклонит Cfg: AI_CFG_LIMIT_OUT_OF_RANGE) |
| ошибка | IOL007 | 6 | I «range_max» | `FT301` | «4,5,1» — не число | запишите число: 4.5 или 4,5 |
| ошибка | IOL103 | 7 | A «tag» | `ft301` | теги «ft301» и «FT301» дают один идентификатор ft301 (см. строку 6) | теги уникальны без учёта регистра; «-», «.» и пробел считаются «_» |
| ошибка | IOL104 | 7 | A «tag» | `ft301` | тег «ft301» не соответствует правилу именования ^[A-Z]{1,4}[0-9]{1,4}[A-Z]?(_[A-Z0-9]+)*$ | переименуйте по проектному правилу (по умолчанию — буквенный код и номер: LT101, P101_RUN) или задайте своё правило в iolistgen.toml: [naming] tag_regex |
| ошибка | IOL507 | 8 | AA «params» | `LT103` | AI_CFG_HYST: гистерезис уставки H = 2.5 вне 0…2.0 (ширина шкалы) | гистерезис — не меньше 0 и меньше ширины шкалы range_max − range_min |
| ошибка | IOL103 | 10 | A «tag» | `LS104` | тег LS104 уже есть (см. строку 9) | теги уникальны без учёта регистра; «-», «.» и пробел считаются «_» |
| ошибка | IOL102 | 11 | A «tag» | `1LS06` | тег «1LS06» начинается не с буквы | идентификатор ST начинается с буквы: добавьте буквенный код (например, LT101) |
| ошибка | IOL102 | 12 | A «tag» | `ЕS401` | в теге кириллические буквы «Е», похожие на латинские | замените их латинскими: ES401 |
| ошибка | IOL104 | 13 | A «tag» | `DOOR_OPEN` | тег «DOOR_OPEN» не соответствует правилу именования ^[A-Z]{1,4}[0-9]{1,4}[A-Z]?(_[A-Z0-9]+)*$ | переименуйте по проектному правилу (по умолчанию — буквенный код и номер: LT101, P101_RUN) или задайте своё правило в iolistgen.toml: [naming] tag_regex |
| ошибка | IOL601 | 14 | R «io_channel» | `ZS702` | канал DI 5 модуля D1 уже занят сигналом DOOR_OPEN (см. строку 13) | у каждого физического канала один сигнал: проверьте io_module и io_channel |
| ошибка | IOL201 | 15 | B «description» | `YS901` | у сигнала YS901 нет описания | опишите сигнал: оно идёт в документацию, SCADA и тексты тревог |
| ошибка | IOL311 | 16 | F «dev_no» | `HS801` | номер 104 уже у устройства LS104 (см. строку 9) | номера устройств уникальны: от них считаются номера тревог (dev_no·10 + слот) |
| ошибка | IOL313 | 17 | Z «link_power» | `P101_RUN` | link_power: устройства «PWR9» нет в перечне | добавьте устройство DigitalInput PWR9 |
| ошибка | IOL502 | 17 | AA «params» | `P101_RUN` | params: нет поля «tMinStopp» в ST_MotorCfg | возможно, tMinStop |
| ошибка | IOL306 | 18 | C «signal_type» | `P101_RFB` | роль RUN_FB (ОС «в работе») не может быть сигналом AI | для роли RUN_FB допустимы: DI |
| ошибка | IOL412 | 20 | V «mb_reg» | `P101_FACT` | адрес пересекается с сигналом P101_STW: регистры хранения 100…101 (REAL), слейв 1, линия RS485-1 и регистры хранения 101 (WORD), слейв 1, линия RS485-1 (см. строку 19) | проверьте адрес и длину типа данных: 32-битные типы занимают 2 регистра, 64-битные — 4 |
| предупреждение | IOL408 | 20 | Y «mb_order» | `P101_FACT` | не указан порядок слов REAL — принят HL (старшее слово первым) | укажите mb_order: HL или LH (по документации прибора) или задайте [modbus] default_word_order |
| ошибка | IOL410 | 21 | U «mb_func» | `P101_FREF` | роль SPEED_REF — выход ФБ, ПЛК её пишет, а функция читает | для записи используйте FC6 или FC16 |
| ошибка | IOL503 | 22 | AA «params» | `P102_RUN` | params: uiMaxStartsPerHour (UINT) — -1 вне диапазона типа UINT (0…65535) | укажите значение от 0 до 65535 |
| ошибка | IOL412 | 24 | V «mb_reg» | `P102_FACT` | адрес пересекается с сигналом P102_STW: регистры хранения 100 (UINT), слейв 2, линия RS485-1 и регистры хранения 100 (WORD), слейв 2, линия RS485-1 (см. строку 23) | проверьте адрес и длину типа данных: 32-битные типы занимают 2 регистра, 64-битные — 4 |
| ошибка | IOL405 | 25 | U «mb_func» | `P102_FREF` | FC6 Write Single Register пишет один регистр, а REAL занимает 2 (см. колонку W «mb_type») | для многорегистровых значений используйте FC16 (Write Multiple Registers) |
| ошибка | IOL308 | 26 |  | `P103_RUN` | у MotorVfd P103 нет сигнала SPEED_REF (задание скорости (частоты) ПЧ) | добавьте строку с device = P103, role = SPEED_REF, тип сигнала AO, MB |
| ошибка | IOL507 | 29 |  | `IT131` | AI_CFG_RAW_RANGE: тип входа Raw, а шкала канала rRawLo_cnt…rRawHi_cnt = 0.0…0.0 | задайте в params шкалу целого значения прибора: rRawLo_cnt=0.0; rRawHi_cnt=10000.0 (значения канала при range_min и range_max) |
| предупреждение | IOL414 | 29 | T «mb_slave» | `IT131` | адрес слейва 250 зарезервирован в Modbus RTU (248…255) | для Modbus RTU укажите 1…247; для Modbus TCP предупреждение можно отключить |
| ошибка | IOL301 | 30 | E «device_type» | `M201_RUN` | «Mixer» — неизвестный тип устройства | допустимые значения: AnalogInput, DigitalInput, Motor, MotorVfd, Valve, ControlValve, Pid |
| ошибка | IOL312 | 31 | G «role» | `FV201_OPN` | у задвижки FV201 есть CMD_OPEN, но нет CMD_CLOSE | добавьте строку CMD_CLOSE (DO) или, если это соленоид, оставьте одну роль CMD_COIL |
| ошибка | IOL202 | 34 | C «signal_type» | `XV202` | «DIO» — неизвестный тип сигнала | возможно, DO; допустимые значения: AI, DI, DO, AO, MB |
| ошибка | IOL412 | 36 | V «mb_reg» | `YS903` | адрес пересекается с сигналом YS902: регистры хранения 200, бит 2, слейв 5, линия RS485-1 и регистры хранения 200, бит 2, слейв 5, линия RS485-1 (см. строку 35) | у двух сигналов один и тот же бит: проверьте mb_bit и mb_reg |
| ошибка | IOL407 | 38 | X «mb_bit» | `YS905` | номер бита 16 вне 0…15 | регистр Modbus — 16 бит: укажите бит 0…15 |

## Сработавшие правила

| Код | Уровень | Правило | Сообщений |
|---|---|---|---:|
| IOL007 | ошибка | значение ячейки не разобрано: число, целое, длительность, перечисление | 1 |
| IOL102 | ошибка | тег нельзя превратить в идентификатор ST | 2 |
| IOL103 | ошибка | дубль тега (без учёта регистра, после замены «-», «.», пробела на «_») | 2 |
| IOL104 | ошибка | тег не по правилу именования (naming.tag_regex) | 2 |
| IOL201 | ошибка | нет описания | 1 |
| IOL202 | ошибка | тип сигнала не задан или неизвестен | 1 |
| IOL204 | ошибка | минимум диапазона не меньше максимума (AI_CFG_RANGE) | 1 |
| IOL206 | ошибка | у AnalogInput нет единиц измерения | 1 |
| IOL208 | ошибка | нарушен порядок уставок LL &lt; L &lt; H &lt; HH (AI_CFG_LIMIT_ORDER) | 1 |
| IOL209 | ошибка | уставка вне диапазона шкалы (AI_CFG_LIMIT_OUT_OF_RANGE) | 1 |
| IOL301 | ошибка | неизвестный тип устройства | 1 |
| IOL306 | ошибка | тип сигнала недопустим для роли | 1 |
| IOL308 | ошибка | нет обязательной роли | 1 |
| IOL311 | ошибка | номер устройства повторяется | 1 |
| IOL312 | ошибка | несовместимые роли: формы управления арматурой, роли ПЧ у Motor | 1 |
| IOL313 | ошибка | link_* ссылается на несуществующее устройство | 1 |
| IOL405 | ошибка | тип данных не подходит к функции | 1 |
| IOL407 | ошибка | номер бита задан неверно | 1 |
| IOL410 | ошибка | направление функции Modbus не совпадает с ролью | 1 |
| IOL412 | ошибка | адреса Modbus пересекаются (с учётом длины типа и битов) | 3 |
| IOL502 | ошибка | неизвестный параметр Cfg | 1 |
| IOL503 | ошибка | значение параметра не подходит к его типу | 1 |
| IOL507 | ошибка | конфигурация не пройдёт CheckConfig ФБ (бит wCfgErr) | 2 |
| IOL601 | ошибка | два сигнала на одном канале модуля | 1 |
| IOL005 | предупреждение | неизвестная колонка (игнорируется) | 1 |
| IOL408 | предупреждение | не указан порядок слов 32/64-битного значения | 1 |
| IOL414 | предупреждение | адрес слейва 248…255 зарезервирован в Modbus RTU | 1 |

<sub>iolistgen 0.2.0 · SHA-256 перечня `3c45b7e6c35a` · схема перечня и правила — `iolistgen schema`</sub>
