# Схема перечня сигналов

Перечень сигналов (IO list) — таблица CSV или XLSX, по которой `iolistgen` проверяет проект и
генерирует код ПЛК, карты обмена и документацию. Схема реализует контракт библиотеки
устройств plc-process-lib (`API.md`, раздел 20): строка — сигнал, устройство — группа строк.

Таблицы, отмеченные как справочник, генерируются из кода пакета (`iolistgen schema` печатает
их же) и проверяются тестом: документ не расходится с валидатором. Обновить их после правки
каталогов: `python -m iolistgen.schema_doc docs/schema.md`.

Содержание:

1. [Формат файла](#1-формат-файла)
2. [Колонки](#2-колонки)
3. [Устройства и главная строка](#3-устройства-и-главная-строка)
4. [Роли сигналов](#4-роли-сигналов)
5. [Modbus](#5-modbus)
6. [Каналы модулей ввода-вывода](#6-каналы-модулей-ввода-вывода)
7. [Уставки, задержки, приоритеты тревог](#7-уставки-задержки-приоритеты-тревог)
8. [Параметры Cfg: колонка params](#8-параметры-cfg-колонка-params)
9. [Теги, идентификаторы, правила имён](#9-теги-идентификаторы-правила-имён)
10. [Примеры](#10-примеры)
11. [Проверки](#11-проверки)
12. [Модель для генераторов](#12-модель-для-генераторов)

## 1. Формат файла

**CSV.** Кодировка UTF-8, BOM допускается. Разделитель — `;`, `,` или табуляция: он
определяется по строке заголовка (выбирается тот, при котором распознаётся больше колонок
схемы), поэтому десятичные запятые в данных не мешают. Ячейку с разделителем или переводом
строки берут в кавычки, как это делает Excel. Обычный CSV из Excel в русской Windows сохраняется
в cp1251: такой файл даёт ошибку IOL001 с подсказкой; сохраните «CSV UTF-8» или запустите
проверку с `--encoding cp1251`.

Колонку `params` удобно ставить последней. Если в CSV с разделителем `;` её не взяли в
кавычки, присваивания `a=1; b=2` распадутся на ячейки — последнюю колонку `params` iolistgen
склеит обратно. В середине таблицы так нельзя: ячейку `params` с `;` берите в кавычки.

**XLSX.** Читается первый лист, где есть строка заголовка, или лист из `--sheet` /
`[input] sheet`. Берутся сохранённые значения ячеек: у формулы в книге, которую записала
программа и не открывал Excel, значения нет — такая ячейка читается пустой, и iolistgen
сообщает об этом (IOL007 с адресом ячейки). Числа можно хранить числами Excel; дата или
логическое значение в числовой колонке — ошибка IOL007 (Excel любит превращать `1.5` в дату).
Значение формулы округляется до 15 значащих цифр, как его показывает Excel: `=0,1+0,2` даёт
`0.3`, а не `0.30000000000000004`. Задержку можно записать ячейкой в формате времени
(`00:00:05`, `[ч]:мм:сс`). Ошибка формулы (`#ЗНАЧ!`, `#N/A`, `#ССЫЛКА!`) в числовой колонке
названа в сообщении ошибкой формулы.

**Объединённые ячейки** читаются так, как их видит человек. Объединение по вертикали ниже
заголовка — например, «Устройство» или «Группа HMI» на все строки насоса — действует в каждой
строке объединения (значение берётся в его первой колонке). Строка, где заполнено только
объединение по горизонтали (подзаголовок раздела «Насосная» через всю таблицу), — не сигнал и
пропускается. Подзаголовок без объединения начните с `#`: иначе это строка с тегом «Насосная»
(IOL102, подсказка про `#`).

**Строка заголовка** — первая строка, где есть колонка `tag` и ещё хотя бы одна колонка схемы
(ищется в первых 30 строках, `[input] header_search_rows`). Строки над ней — титул, они не
читаются. Пустые строки пропускаются. Строка, у которой первая непустая ячейка начинается с
`#`, — комментарий: в модель, код и документацию она не попадает. Резервный канал, который
должен остаться в перечне сигналов и в `GVL_IO`, записывается сигналом без ФБ (роль `AUX`,
раздел 4) с описанием «Резерв».

**SHA-256 перечня** в заголовках сгенерированных файлов и в отчётах считается по содержимому
таблицы — строке заголовка и строкам данных, — а не по байтам файла. Пересохранение книги Excel
без правок, титул, пустые строки и строки-комментарии его не меняют, поэтому повторная генерация
не трогает ни один файл.

**Заголовки колонок** — канонические английские имена (`signal_type`) или русские названия и
синонимы из таблицы ниже («Тип сигнала»). Регистр, «ё», пробелы и знаки препинания не важны,
хвост с единицей после запятой или в скобках тоже: «Задержка вкл., с» = `delay_on_s`, «HH, м»
и «Уставка HH, ед. изм.» = `sp_hh`, «Адрес регистра (PDU)» = `mb_reg`. Свои синонимы задаются в
`[input] column_aliases`. Неизвестная колонка — предупреждение IOL005: значения не проверяются,
но доступны генераторам документации (`Signal.extra`); колонки из `[input] ignore_columns` не
читаются вовсе.

**Числа**: `4.5` и `4,5`, `-40`, `1e3`, разряды через пробел или неразрывный пробел (`1 000`),
знак минус `−40` (U+2212: так минус приходит из Word и паспортов приборов). **Целые** (адреса,
номера): `100`, `16#64`, `0x64`. **Длительности** (колонки задержек): число секунд `2`, `0,5`,
`5 с`, миллисекунды `500 мс` или литерал `T#500MS`. Ячейка из одних тире (`—`, `–`, `-`) в
числовой колонке означает «нет значения», как пустая.
**Значения из списка** (тип сигнала, тип устройства, роль, тип данных и порядок слов Modbus,
приоритет): регистр не важен; кириллическая буква, похожая на латинскую («АI», набранное в русской
раскладке), читается как латинская; пояснение после значения допускается — «AI 4–20 мА»,
«DI (сухой контакт)». Неизвестное значение — ошибка с подсказкой ближайшего допустимого.

## 2. Колонки

Где читается: «строка» — свойство сигнала; «главная строка» — свойство устройства, читается из
главной строки (раздел 3); «любая строка устройства» — может повторяться в строках устройства,
но значения должны совпадать.

<!-- BEGIN iolistgen:columns -->
| Колонка | Заголовок и синонимы | Где читается | Обязательна | Значение | Назначение |
|---|---|---|---|---|---|
| `tag` ★ | «Тег», «тег», «позиция», «обозначение», «tag name» | строка | да | латиница, цифры, «_» | тег сигнала; из него получается имя переменной GVL_IO |
| `description` ★ | «Описание», «описание», «наименование», «наименование сигнала», «описание сигнала» | строка | да | текст | что за сигнал; идёт в документацию, SCADA и тексты тревог |
| `signal_type` ★ | «Тип сигнала», «тип сигнала», «sig type», «вид сигнала» | строка | да (у строки устройства Pid — пусто) | AI, DI, DO, AO, MB | канал модуля ПЛК (AI, DI, DO, AO) или обмен Modbus (MB) |
| `device` | «Устройство», «устройство», «device tag», «позиция устройства» | любая строка устройства | нет (= tag) | латиница, цифры, «_» | тег устройства: строки с одним device — один экземпляр ФБ fb<DEV> |
| `device_type` ★ | «Тип устройства», «тип устройства», «тип фб», «фб» | любая строка устройства | в главной строке | AnalogInput, DigitalInput, Motor, MotorVfd, Valve, ControlValve, Pid | функциональный блок библиотеки PL |
| `dev_no` ★ | «Номер устройства», «номер устройства», «№ устройства», «dev no», «device no» | любая строка устройства | в главной строке | целое 1…9999 | стабильный номер: номера тревог dev_no·10 + слот, порядок GVL_Persist, GVL_DevIdx |
| `role` | «Роль», «роль», «роль сигнала» | строка | да (у AI и DI — по умолчанию PV и IN; у строки устройства Pid — пусто) | PV, IN, CMD_RUN, … (таблица ролей) | вход или выход ФБ, к которому привязан сигнал |
| `dev_desc` | «Описание устройства», «описание устройства», «наименование устройства» | главная строка | нет (= описание главной строки) | текст | название устройства для HMI, SCADA и текстов тревог |
| `range_min` | «Мин.», «мин», «минимум», «диапазон мин», «шкала мин», «нижний предел шкалы», «range min», «min» | строка | у AnalogInput | число | нижняя граница шкалы, инж. ед.; у Pid — диапазона PV (rPvMin_eu) |
| `range_max` | «Макс.», «макс», «максимум», «диапазон макс», «шкала макс», «верхний предел шкалы», «range max», «max» | строка | у AnalogInput | число | верхняя граница шкалы, инж. ед.; у Pid — диапазона PV (rPvMax_eu) |
| `units` | «Ед. изм.», «ед изм», «единицы», «единицы измерения», «ед», «units» | строка | у AnalogInput | текст | единицы измерения (только SCADA и документация) |
| `sp_hh` | «HH», «hh», «уставка hh» | главная строка | нет | число | верхний аварийный предел |
| `sp_h` | «H», «h», «уставка h» | главная строка | нет | число | верхний предупредительный предел |
| `sp_l` | «L», «l», «уставка l» | главная строка | нет | число | нижний предупредительный предел |
| `sp_ll` | «LL», «ll», «уставка ll» | главная строка | нет | число | нижний аварийный предел |
| `delay_on_s` | «Задержка вкл., с», «задержка вкл», «задержка включения», «задержка срабатывания», «delay on» | главная строка | нет | секунды или T#… | задержка включения; куда идёт — по типу устройства |
| `delay_off_s` | «Задержка откл., с», «задержка откл», «задержка отключения», «задержка снятия», «delay off» | главная строка | нет | секунды или T#… | задержка отключения; куда идёт — по типу устройства |
| `alarm_priority` | «Приоритет тревоги», «приоритет», «приоритет тревоги», «priority» | главная строка | нет | None, Low, Medium, High, Critical или 0…4 | приоритет тревог устройства (правила — по типу устройства) |
| `hmi_group` | «Группа HMI», «группа hmi», «группа», «hmi group», «группа scada» | строка | нет | текст | группа экрана HMI или SCADA |
| `io_module` | «Модуль», «модуль», «модуль ввода вывода», «module» | строка | нет | текст | модуль ввода-вывода (для AI, DI, DO, AO) |
| `io_channel` | «Канал», «канал», «номер канала», «channel» | строка | нет | целое от 0 | номер канала модуля |
| `mb_link` | «Линия Modbus», «линия», «линия modbus», «порт», «mb link» | строка | нет | текст | линия RS-485 или соединение TCP: адреса слейвов уникальны внутри линии |
| `mb_slave` | «Слейв», «слейв», «адрес слейва», «slave», «unit id», «адрес устройства modbus» | строка | для MB | целое 1…255 | адрес слейва (Unit ID) |
| `mb_func` | «Функция», «функция», «функция modbus», «fc», «function» | строка | для MB | 1, 2, 3, 4, 5, 6, 15, 16 | функция Modbus: чтение 1–4, запись 5, 6, 15, 16 |
| `mb_reg` | «Регистр», «регистр», «адрес регистра», «адрес modbus», «register» | строка | для MB | целое 0…65535, 16#…, 0x… | адрес PDU (с нуля; база — настройка modbus.address_base) |
| `mb_type` | «Тип данных», «тип данных», «data type», «тип данных modbus» | строка | для MB | BOOL, INT, UINT, WORD, DINT, UDINT, DWORD, REAL, LINT, ULINT, LWORD, LREAL | тип значения в памяти слейва; определяет длину |
| `mb_bit` | «Бит», «бит», «номер бита», «bit» | строка | для BOOL в регистре | целое 0…15 | номер бита регистра для сигнала BOOL |
| `mb_order` | «Порядок слов», «порядок слов», «word order» | строка | для 32/64 бит | HL или LH | HL — старшее слово первым, LH — младшее первым |
| `link_power` | «Питание», «питание», «link power» | главная строка | нет | тег DI-устройства | Motor, MotorVfd, Valve: xPowerOk := fb<LINK>.xValue |
| `link_fb` | «ОС положения», «ос положения», «link fb» | главная строка | нет | тег AI-устройства | ControlValve: rPosFb_pct := fb<LINK>.rValue_pct, xPosFbValid := fb<LINK>.xValid |
| `params` | «Параметры», «параметры», «параметры cfg», «params» | главная строка | нет | <путь>=<литерал ST>; … | любые поля Cfg: tMinStop=T#30S; stVfd.rSpeedMin_pct=30.0 |

★ — колонка должна быть в заголовке файла (её отсутствие — одна ошибка IOL003 на весь файл).
<!-- END iolistgen:columns -->

## 3. Устройства и главная строка

**Устройство** — экземпляр функционального блока библиотеки (`GVL_Devices.fb<DEV>`): строки с
одинаковым `device` (исключение — простой сигнал без ФБ с ролью `AUX`, раздел 4: он
устройством не считается). Пустой `device` = `tag`, поэтому аналоговый или дискретный вход обычно
занимает одну строку, а насос с ПЧ — пять-восемь. Имена устройств сравниваются как
идентификаторы ST: без учёта регистра, с заменой `-`, `.` и пробела на `_` (раздел 9). Строка с
дублем тега в устройство не входит — сначала исправьте тег (IOL103).

**Главная строка** — строка главной роли типа устройства (таблица). Из неё читаются колонки
уровня устройства: `dev_desc`, уставки, задержки, `alarm_priority`, `link_power`, `link_fb`,
`params`. В других строках устройства эти колонки игнорируются с предупреждением IOL212.
`device_type` и `dev_no` можно повторять в любой строке устройства, но значения должны
совпадать (IOL303).

**Номер устройства `dev_no`** — стабильный номер 1…9999: от него считаются номера тревог
(`udiAlarmIdBase := dev_no · 10`, тревога — `dev_no · 10 + слот`), порядок переменных в
`GVL_Persist` и константа `GVL_DevIdx.<DEV>`. Номера уникальны и не переиспользуются: смена
номера у существующего устройства меняет номера его тревог и раскладку persistent-данных.

Справочник: типы устройств.

<!-- BEGIN iolistgen:device-types -->
| Тип устройства | ФБ | Cmd, Cfg, Sts | Регистров Sts | Retain | Главная роль | Задержка вкл. | Задержка откл. | Ссылки |
|---|---|---|---:|---|---|---|---|---|
| `AnalogInput` | `PL.FB_AnalogInput` | `ST_AnalogInputCmd`, `ST_AnalogInputCfg`, `ST_AnalogInputSts` | 22 | нет | `PV` | `astLimit[i].tOnDelay` | `astLimit[i].tOffDelay` | — |
| `DigitalInput` | `PL.FB_DigitalInput` | `ST_DigitalInputCmd`, `ST_DigitalInputCfg`, `ST_DigitalInputSts` | 15 | нет | `IN` | `tOnDelay` | `tOffDelay` | — |
| `Motor` | `PL.FB_Motor` | `ST_MotorCmd`, `ST_MotorCfg`, `ST_MotorSts` | 34 | да | `CMD_RUN` | `tFbStart` | `tFbStop` | `link_power` |
| `MotorVfd` | `PL.FB_MotorVfd` | `ST_MotorCmd`, `ST_MotorCfg`, `ST_MotorSts` | 34 | да | `CMD_RUN` или `VFD_CTW` | `tFbStart` | `tFbStop` | `link_power` |
| `Valve` | `PL.FB_Valve` | `ST_ValveCmd`, `ST_ValveCfg`, `ST_ValveSts` | 26 | да | `CMD_OPEN` или `CMD_COIL` | `tTravel` | — | `link_power` |
| `ControlValve` | `PL.FB_ControlValve` | `ST_ControlValveCmd`, `ST_ControlValveCfg`, `ST_ControlValveSts` | 26 | да | `POS_OUT` | `tDev` | — | `link_fb` |
| `Pid` | `PL.FB_PID` | `ST_PidCmd`, `ST_PidCfg`, `ST_PidSts` | 32 | да | строка устройства без сигнала | — | — | — |
<!-- END iolistgen:device-types -->

Входы автоматики (`xAutoRun`, `xAutoOpen`, `rSpeedSpAuto_pct`, `rPosSpAuto_pct`, `wInterlock`,
`wPermit…`) в перечне не задаются: их пишет логика станции до вызова `PRG_Devices`.

**ПИД-регулятор — устройство без сигналов** (тип `Pid`, plc-process-lib 1.0.0, контракт 17, 18.3,
правило 9). У регулятора нет каналов и регистров: его вход — значение другого устройства
(`fbLT101.rValue_eu`), выход — задание другому устройству (`rSpeedSpAuto_pct` насоса). Поэтому его
главная строка — **строка устройства**: `tag` (он же имя устройства), описание, `device_type = Pid`,
`dev_no`, без `signal_type` и `role`. Колонки строки устройства:

| Колонка | Что задаёт |
|---|---|
| `range_min`, `range_max` | диапазон PV для нормировки ошибки: `rPvMin_eu`, `rPvMax_eu` (как шкала датчика PV); те же значения — пределы задания `rSpMin_eu`, `rSpMax_eu` по умолчанию (их можно сузить в `params`) |
| `units` | единицы PV и задания — только SCADA и документация |
| `alarm_priority` | приоритет слота 0 `PVF` (PV недостоверна в Auto) |
| `params` | любые поля `ST_PidCfg`: `eAction=Direct; rKp=2.0; rTi_s=120.0; xUseOutAct=TRUE` |
| `dev_desc`, `hmi_group` | как у других устройств |

Без диапазона PV — предупреждение IOL213: ошибка нормируется по 0…100, что для уровня в метрах
неверно (диапазон можно задать и в `params`: `rPvMin_eu`, `rPvMax_eu`). Задержки и уставки у Pid не
действуют (IOL211, IOL210), `link_*` нет (IOL314), модуль, канал и адрес Modbus у строки устройства
игнорируются (IOL603, IOL402). Тип сигнала у строки Pid — ошибка IOL304, роль ввода-вывода —
IOL305, вторая строка устройства — IOL307. В составе регулятора допустимы только сигналы `AUX`
(например, задание на стрелочный индикатор щита). Генератор объявляет экземпляр `PL.FB_PID`, Cmd,
Cfg, Retain, блок Sts, теги SCADA и тревогу `PVF`, но не вызов: привязки `rPv_eu`, `xPvValid`,
`xTrack`, `rOutAct_pct` пишет логика станции ([GENERATORS.md](GENERATORS.md#prg_devices-вызовы)).

## 4. Роли сигналов

Роль — вход или выход ФБ, к которому привязан сигнал (контракт 20.2). Регистр букв не важен.
У `AnalogInput` и `DigitalInput` пустая роль единственной строки — главная (`PV`, `IN`).

<!-- BEGIN iolistgen:roles -->
| Тип устройства | Роль | Сигнал | Типы данных MB | Вход/выход ФБ | Обязательна | Назначение |
|---|---|---|---|---|---|---|
| `AnalogInput` | `PV` | AI, MB | INT, UINT, DINT, UDINT, REAL, LINT, ULINT, LREAL | `rIn` (вход ФБ) | главная, да | измеряемое значение |
|  | `CHF` | DI, MB | BOOL | `xChannelFault` (вход ФБ) | нет | отказ канала (диагностика модуля); без строки — FALSE, у PV по Modbus — нет обмена со слейвом; со строкой у PV по Modbus — CHF OR нет обмена |
| `DigitalInput` | `IN` | DI, MB | BOOL | `xIn` (вход ФБ) | главная, да | дискретный сигнал |
|  | `CHF` | DI, MB | BOOL | `xChannelFault` (вход ФБ) | нет | отказ канала (обрыв, КЗ, модуль); без строки — FALSE, у IN по Modbus — нет обмена со слейвом; со строкой у IN по Modbus — CHF OR нет обмена |
| `Motor` | `CMD_RUN` | DO | — | `xQRun` (выход ФБ) | главная, да | команда «Работа» (удерживаемая) |
|  | `RUN_FB` | DI | — | `xFbRun` (вход ФБ) | нет | ОС «в работе»; без строки — xFbUsed := FALSE |
|  | `FAULT` | DI | — | `xExtFault` (вход ФБ) | нет | внешняя авария (тепловое реле, автомат, УПП) |
|  | `LOCAL` | DI | — | `xLocal` (вход ФБ) | нет | переключатель «Местное» |
|  | `CMD_RESET` | DO | — | `xQReset` (выход ФБ) | нет | импульс сброса аварии УПП или ПЧ |
| `MotorVfd` | `CMD_RUN` | DO | — | `xQRun` (выход ФБ) | главная (одна из форм) | команда «Работа» (удерживаемая) |
|  | `RUN_FB` | DI | — | `xFbRun` (вход ФБ) | нет | ОС «в работе»; по умолчанию ОС — из слова состояния ПЧ (stVfd.xFbFromComm = TRUE); без строки и при xFbFromComm = FALSE — xFbUsed := FALSE |
|  | `FAULT` | DI | — | `xExtFault` (вход ФБ) | нет | внешняя авария (тепловое реле, автомат, УПП) |
|  | `LOCAL` | DI | — | `xLocal` (вход ФБ) | нет | переключатель «Местное» |
|  | `CMD_RESET` | DO | — | `xQReset` (выход ФБ) | нет | импульс сброса аварии УПП или ПЧ |
|  | `VFD_CTW` | MB | INT, UINT, WORD, DWORD, LWORD | `адаптер ПЧ ← xQRun, xQReset` (выход ФБ) | главная (одна из форм) | слово управления ПЧ; при пуске по Modbus |
|  | `VFD_STW` | MB | INT, UINT, WORD, DWORD, LWORD | `адаптер ПЧ → xVfdRunning, xVfdReady, xVfdFault` (вход ФБ) | да | слово состояния ПЧ |
|  | `SPEED_REF` | AO, MB | INT, UINT, DINT, UDINT, REAL, LINT, ULINT, LREAL | `rSpeedRef_pct (через адаптер)` (выход ФБ) | да | задание скорости (частоты) ПЧ |
|  | `SPEED_ACT` | AI, MB | INT, UINT, DINT, UDINT, REAL, LINT, ULINT, LREAL | `rSpeedAct_pct (через адаптер)` (вход ФБ) | да | фактическая скорость (частота) ПЧ |
| `Valve` | `CMD_OPEN` | DO | — | `xQOpen` (выход ФБ) | главная (одна из форм) | команда «Открывать» |
|  | `CMD_CLOSE` | DO | — | `xQClose` (выход ФБ) | нет | команда «Закрывать» |
|  | `CMD_COIL` | DO | — | `xQCoil` (выход ФБ) | главная (одна из форм) | катушка соленоида |
|  | `ZSO` | DI | — | `xZso` (вход ФБ) | нет | концевик «Открыто»; без строки — xZsoUsed := FALSE |
|  | `ZSC` | DI | — | `xZsc` (вход ФБ) | нет | концевик «Закрыто»; без строки — xZscUsed := FALSE |
|  | `TQO` | DI | — | `xTorqueOpen` (вход ФБ) | нет | муфта в сторону открытия |
|  | `TQC` | DI | — | `xTorqueClose` (вход ФБ) | нет | муфта в сторону закрытия |
|  | `FAULT` | DI | — | `xExtFault` (вход ФБ) | нет | авария привода |
|  | `LOCAL` | DI | — | `xLocal` (вход ФБ) | нет | «Местное» на приводе или шкафу |
| `ControlValve` | `POS_OUT` | AO | — | `rOut_mA` (выход ФБ) | главная, да | задание положения на позиционер |
|  | `POS_FAULT` | DI | — | `xPositionerFault` (вход ФБ) | нет | авария позиционера |
|  | `LOCAL` | DI | — | `xLocal` (вход ФБ) | нет | позиционер в местном (байпас, маховик) |
| `Pid` | — | — | — | — | — | сигналов ввода-вывода нет: строка устройства без `signal_type` и `role`; привязки ФБ (`rPv_eu`, `xPvValid`, `xTrack`, `rOutAct_pct`) пишет логика станции |
| любой; без устройства | `AUX` | AI, DI, DO, AO, MB | все | — (нет) | нет, строк сколько угодно | сигнал без входа и выхода ФБ: переменная GVL_IO, карта Modbus, SCADA, документация; читает и пишет код приложения |
<!-- END iolistgen:roles -->

Что проверяется: роль известна (IOL304) и допустима для типа устройства (IOL305) и типа
сигнала (IOL306); роль не повторяется в устройстве (IOL307); есть обязательные роли и главная
строка (IOL308). Формы управления арматурой: задвижка — `CMD_OPEN` + `CMD_CLOSE`, клапан с
соленоидом — одна `CMD_COIL`; смешивать формы и ставить половину пары нельзя (IOL312). Строка
насоса без `device` (забыли заполнить) получает IOL302 с подсказкой, какое устройство указать
(по началу тега: `P101_FB` → `P101`).

**Сигнал без ФБ — роль `AUX`** (расширение схемы iolistgen, библиотеку не затрагивает). Лампа,
сирена, реле общей аварии, регистр, который читает адаптер ПЧ (код аварии), резервный канал —
всё, у чего нет входа или выхода ФБ, но что должно быть в перечне. Генераторы дают такому
сигналу переменную `GVL_IO`, строку карты Modbus (и проверку пересечений адресов), тег SCADA и
строку документации; экземпляра ФБ, Cmd, Cfg и тревог у него нет, читает и пишет его код
приложения. Две формы:

| Форма | Как записать | Что получается |
|---|---|---|
| в составе устройства | `device` — тег устройства, `role` — `AUX`; строк сколько угодно | переменная `GVL_IO`; в вызове устройства в `PRG_Devices` — комментарий; тег SCADA после тегов устройства |
| простой сигнал | `role` — `AUX`, `device` и `device_type` пусты | переменная `GVL_IO`, тег SCADA, раздел «Сигналы без ФБ» в документации; устройством не считается |

У простого сигнала колонки устройства (`dev_no`, уставки, задержки, приоритет, `params`,
`link_*`) ничего не задают — предупреждение IOL317. Группа строк AUX с общим `device` без
`device_type` — ошибка IOL302: простой сигнал записывается отдельной строкой. Единицы у
регистра AUX не обязательны (это может быть код или счётчик), у AI и AO AUX — предупреждение
IOL207, как у других аналоговых сигналов.

Слово управления и слово состояния ПЧ (`VFD_CTW`, `VFD_STW`) разбирает адаптер приложения
(`FB_VfdAdapter_<Model>`): биты — знание конкретной модели ПЧ, в перечне их нет. Статус обмена
`xCommOk` даёт адаптер или драйвер Modbus, отдельной строкой он не задаётся.

**Ссылки на другие устройства.** Колонки `link_*` главной строки ссылаются на устройство
перечня по тегу; генератор вызывает такие устройства раньше ссылающихся.

<!-- BEGIN iolistgen:links -->
| Колонка | У каких устройств | Ссылается на | Привязка |
|---|---|---|---|
| `link_power` | `Motor`, `MotorVfd`, `Valve` | `DigitalInput` | DI-устройство «напряжение»: xPowerOk := fb<LINK>.xValue |
| `link_fb` | `ControlValve` | `AnalogInput` | AI-устройство ОС положения: rPosFb_pct := fb<LINK>.rValue_pct, xPosFbValid := fb<LINK>.xValid |
<!-- END iolistgen:links -->

Ссылка на несуществующее устройство — IOL313 (с подсказкой похожего имени), на устройство не
того типа, на себя или у типа без такой колонки — IOL314.

Выводы из состава устройства (их можно перекрыть в `params`, если это не противоречит строкам
перечня — иначе IOL509):

| Устройство | Нет строки | Генератор задаёт |
|---|---|---|
| Motor | `RUN_FB` | `xFbUsed := FALSE` (пуск без контроля ОС) |
| MotorVfd | `RUN_FB`, и `stVfd.xFbFromComm = FALSE` | `xFbUsed := FALSE`; при `xFbFromComm = TRUE` (по умолчанию) ОС — из слова состояния ПЧ, а строка `RUN_FB` не нужна (иначе IOL315) |
| Valve | `ZSO` / `ZSC` | `xZsoUsed` / `xZscUsed := FALSE` (положение по времени хода) |
| Valve | есть `TQO` или `TQC` | `xTorqueUsed := TRUE`; одна муфта из двух — IOL316 |
| Valve | `CMD_OPEN` + `CMD_CLOSE` / `CMD_COIL` | `eType := Motorized`; у соленоида `eType` (SolenoidEto или SolenoidEtc) обязателен в `params` |
| ControlValve | задан `link_fb` | `xFbUsed := TRUE` |
| AnalogInput | PV по Modbus `REAL` / целого типа | `eInput := Eng` / `eInput := Raw` (для Raw в `params` нужны `rRawLo_cnt`, `rRawHi_cnt`) |

## 5. Modbus

Строки с типом сигнала `MB` — значения в памяти слейва, ПЛК — master. Адрес задают колонки
`mb_link` (линия RS-485 или соединение TCP), `mb_slave`, `mb_func`, `mb_reg`, `mb_type`, а для
BOOL в регистре — `mb_bit`, для 32/64-битных типов — `mb_order`. Обязательны слейв, функция,
регистр и тип (IOL401); у сигналов других типов колонки `mb_*` игнорируются (IOL402).

- **Адрес** `mb_reg` — адрес PDU с нуля, как в конфигураторе CODESYS («смещение»). Номера вида
  40001 не используются. Если в проекте принята нумерация с единицы, задайте
  `[modbus] address_base = 1`: адрес 1 станет нулевым адресом PDU.
- **Функция определяет пространство и направление**: 1, 2 — чтение битов, 3, 4 — чтение
  регистров, 5, 15 — запись катушек, 6, 16 — запись регистров. Вход ФБ (`PV`, `IN`, `VFD_STW`,
  `SPEED_ACT`…) читается, выход (`VFD_CTW`, `SPEED_REF`…) пишется (IOL410). Функция 6 пишет один
  регистр: для `REAL` нужна 16 (IOL405).
- **Тип данных определяет длину**: 16-битные — один регистр, 32-битные — два, 64-битные —
  четыре. Тип проверяется по роли (IOL411): у `PV` — число, у `IN` и `CHF` — `BOOL`, у слов ПЧ —
  16/32-битное слово.
- **BOOL** в катушках и дискретных входах — один бит адреса; в регистрах — бит `mb_bit` 0…15
  (IOL407).
- **Порядок слов** `HL` — старшее слово первым (Modbus по умолчанию), `LH` — младшее первым.
  Пустой `mb_order` у 32/64-битного значения — предупреждение IOL408 и принимается
  `[modbus] default_word_order` или HL. Перепутанный порядок слов `REAL` даёт мусор вида 1E30 —
  берите порядок из документации прибора.
- **Адрес слейва** (Unit ID) — 0…255 (IOL413). Адрес 0 в Modbus RTU широковещательный, на
  чтение ответа нет — ошибка IOL416; для устройства Modbus TCP с Unit ID 0 правило ослабляется:
  `[severity] IOL416 = "off"`. 248…255 зарезервированы в Modbus RTU (IOL414, для TCP правило
  можно отключить). Сигналы одного устройства — на одном слейве (IOL415).
- **Линия** `mb_link` входит в имена переменных состояния обмена `GVL_IO.xMbOk_<линия>_S<слейв>`:
  имя пишется латиницей и цифрами (`RS485-1`, `TCP-1`). Иначе — предупреждение IOL417, а
  переменные получают имена `L1`, `L2`… по алфавиту линий (новая линия их сдвинет).
- **Пересечения** (IOL412) ищутся внутри «линия, слейв, пространство» с учётом длины типа и
  битов: `REAL` в регистрах 4…5 пересекается с `WORD` в регистре 5, а биты 1 и 2 одного регистра —
  нет. Чтение и запись одного регистра хранения тоже пересечение: два сигнала на одной ячейке
  памяти — почти всегда ошибка копирования.

<!-- BEGIN iolistgen:modbus -->
| Функция | Название | Пространство | Обмен | Значений за запрос |
|---|---|---|---|---|
| 1 | Read Coils | 0x катушки | чтение | одно или несколько |
| 2 | Read Discrete Inputs | 1x дискретные входы | чтение | одно или несколько |
| 3 | Read Holding Registers | 4x регистры хранения | чтение | одно или несколько |
| 4 | Read Input Registers | 3x входные регистры | чтение | одно или несколько |
| 5 | Write Single Coil | 0x катушки | запись | одно |
| 6 | Write Single Register | 4x регистры хранения | запись | одно |
| 15 | Write Multiple Coils | 0x катушки | запись | одно или несколько |
| 16 | Write Multiple Registers | 4x регистры хранения | запись | одно или несколько |

| Тип данных | Регистров | Порядок слов `mb_order` | Где допустим |
|---|---:|---|---|
| `BOOL` | бит | — | катушки и дискретные входы; бит регистра (`mb_bit` 0…15) |
| `INT` | 1 | — | регистры хранения и входные |
| `UINT` | 1 | — | регистры хранения и входные |
| `WORD` | 1 | — | регистры хранения и входные |
| `DINT` | 2 | HL или LH | регистры хранения и входные |
| `UDINT` | 2 | HL или LH | регистры хранения и входные |
| `DWORD` | 2 | HL или LH | регистры хранения и входные |
| `REAL` | 2 | HL или LH | регистры хранения и входные |
| `LINT` | 4 | HL или LH | регистры хранения и входные |
| `ULINT` | 4 | HL или LH | регистры хранения и входные |
| `LWORD` | 4 | HL или LH | регистры хранения и входные |
| `LREAL` | 4 | HL или LH | регистры хранения и входные |
<!-- END iolistgen:modbus -->

## 6. Каналы модулей ввода-вывода

У сигналов AI, DI, DO, AO можно указать модуль `io_module` (`A1`, `D1`, `МВ210-101/1`) и номер
канала `io_channel`. Повтор «модуль, тип сигнала, канал» — ошибка IOL601 (у смешанного модуля
DI 1 и DO 1 — разные каналы); модуль без канала или канал без модуля — IOL602; у сигнала MB
модуль и канал игнорируются (IOL603). Привязка переменных `GVL_IO` к каналам в дереве устройств
CODESYS — ручной шаг; эти колонки идут в документацию и в комментарии генератора.

## 7. Уставки, задержки, приоритеты тревог

**Уставки** `sp_hh`, `sp_h`, `sp_l`, `sp_ll` — только у `AnalogInput` (у других типов IOL210),
в инженерных единицах. Заданные уставки строго возрастают: LL < L < H < HH (IOL208,
`AI_CFG_LIMIT_ORDER`) и лежат внутри шкалы (IOL209, `AI_CFG_LIMIT_OUT_OF_RANGE`). Каждая уставка
включает `astLimit[i]` (`xEnable := TRUE`, `rSetpoint_eu`); гистерезис — через `params`:
`astLimit[1].rHyst_eu=0.05` (индекс — HH 0, H 1, L 2, LL 3 или имя: `astLimit[H]`).

**Задержки** `delay_on_s`, `delay_off_s` идут в поле Cfg по типу устройства (контракт 20.3):

| Тип устройства | Задержка вкл. | Задержка откл. |
|---|---|---|
| AnalogInput | `astLimit[i].tOnDelay` всех заданных уставок | `astLimit[i].tOffDelay` |
| DigitalInput | `tOnDelay` | `tOffDelay` |
| Motor, MotorVfd | `tFbStart` | `tFbStop` |
| Valve | `tTravel` | — |
| ControlValve | `tDev` | — |

Задержка у AnalogInput без уставок и задержка отключения у Valve и ControlValve не действуют
(IOL211). Нулевой `tFbStart` при включённой ОС ФБ двигателя отклонит (`MOT_CFG_FB_TIMES`).

**Приоритет тревоги** `alarm_priority`: `None`, `Low`, `Medium`, `High`, `Critical`, числа 0…4
или по-русски («нет», «низкий», «средний», «высокий», «критический»):

- AnalogInput: HH и LL — значение колонки, H и L — на ступень ниже, но не ниже Low;
  `None` выключает все четыре;
- DigitalInput: слот `State` (тревога по состоянию; по умолчанию выключена). Тревога при
  `xValue = TRUE`, для тревоги по `FALSE` — `params` `xAlarmOnTrue=FALSE`;
- Motor, MotorVfd, Valve, ControlValve: заменяет приоритет слотов своего типа, у которых по
  умолчанию Medium; High и None не трогаются. У Motor слоты ПЧ (6, 7 общей с MotorVfd Cfg)
  остаются со значениями по умолчанию;
- Pid: слот 0 `PVF` (по умолчанию Medium); `None` выключает тревогу — например, когда она
  дублирует отказ датчика PV.

Справочник: слоты тревог (код тревоги — `<DEV>.<SUFFIX>`, номер — `dev_no · 10 + слот`).

<!-- BEGIN iolistgen:alarms -->
| Тип устройства | Слот | Код тревоги | Тревога | Приоритет по умолчанию |
|---|---:|---|---|---|
| `AnalogInput` | 0 | `<DEV>.HH` | верхний аварийный предел | High |
|  | 1 | `<DEV>.H` | верхний предупредительный предел | Low |
|  | 2 | `<DEV>.L` | нижний предупредительный предел | Low |
|  | 3 | `<DEV>.LL` | нижний аварийный предел | High |
|  | 4 | `<DEV>.FAIL` | отказ сигнала | Medium |
|  | 5 | `<DEV>.OOR` | выход за диапазон | Low |
| `DigitalInput` | 0 | `<DEV>.ALM` | тревожное состояние | None |
|  | 1 | `<DEV>.FAIL` | отказ канала | Medium |
| `Motor` | 0 | `<DEV>.FTS` | нет подтверждения пуска | Medium |
|  | 1 | `<DEV>.FBL` | пропала ОС в работе | Medium |
|  | 2 | `<DEV>.FTP` | не остановился | High |
|  | 3 | `<DEV>.UCR` | самопроизвольный пуск | High |
|  | 4 | `<DEV>.EXT` | внешняя авария | Medium |
|  | 5 | `<DEV>.ILK` | останов блокировкой | None |
| `MotorVfd` | 0 | `<DEV>.FTS` | нет подтверждения пуска | Medium |
|  | 1 | `<DEV>.FBL` | пропала ОС в работе | Medium |
|  | 2 | `<DEV>.FTP` | не остановился | High |
|  | 3 | `<DEV>.UCR` | самопроизвольный пуск | High |
|  | 4 | `<DEV>.EXT` | внешняя авария | Medium |
|  | 5 | `<DEV>.ILK` | останов блокировкой | None |
|  | 6 | `<DEV>.COM` | потеря связи с ПЧ | Medium |
|  | 7 | `<DEV>.SPD` | рассогласование скорости | Low |
| `Valve` | 0 | `<DEV>.FTO` | не открылась | Medium |
|  | 1 | `<DEV>.FTC` | не закрылась | Medium |
|  | 2 | `<DEV>.BLS` | оба концевика | Medium |
|  | 3 | `<DEV>.PLS` | уход с концевика | Medium |
|  | 4 | `<DEV>.TRQ` | муфта в ходе | Medium |
|  | 5 | `<DEV>.EXT` | авария привода | Medium |
|  | 6 | `<DEV>.ILK` | действует блокировка | None |
| `ControlValve` | 0 | `<DEV>.DEV` | рассогласование положения | Low |
|  | 1 | `<DEV>.FBF` | отказ ОС положения | Low |
|  | 2 | `<DEV>.POS` | авария позиционера | Medium |
|  | 3 | `<DEV>.ILK` | действует блокировка | None |
| `Pid` | 0 | `<DEV>.PVF` | недостоверная регулируемая величина | Medium |
<!-- END iolistgen:alarms -->

## 8. Параметры Cfg: колонка params

Любое поле Cfg устройства задаётся в главной строке присваиванием `<путь>=<литерал ST>`,
присваивания разделяются `;` или переводом строки:

```text
tMinStop=T#30S; uiMaxStartsPerHour=6; stVfd.rSpeedMin_pct=30.0; astLimit[1].rHyst_eu=0.05
```

- **Путь** — имя поля DUT, регистр не важен: `tMinStop`, `stVfd.rSpeedMin_pct`,
  `astAlarm[2].ePriority`. Индекс массива — число или имя значения перечисления-индекса:
  `astLimit[HH]`, `astAlarm[FailToStop]`, `astAlarm[PL.E_MotorAlarm.FailToStop]`. Структура
  целиком не присваивается: `stVfd.rSpeedMin_pct=30.0`, а не `stVfd=(...)`.
- **Литерал** — по типу поля: `TRUE`/`FALSE`; `30.0` (дробная часть — через точку); целое
  `6`, `16#00FF`; `T#30S`, `T#500MS`, `T#1M30S`; значение перечисления `SolenoidEto`,
  `E_ValveType.SolenoidEto` или `PL.E_ValveType.SolenoidEto`. Разрешён типизированный литерал
  `UINT#6`. Вне диапазона типа — ошибка (IOL503).
- Неизвестное поле — IOL502 с подсказкой похожего имени; повтор поля — IOL506.
- Поля, которые задают колонки или генератор, в `params` не пишутся (IOL504): `udiAlarmIdBase`
  (из `dev_no`), у AnalogInput — `rRangeLo_eu`, `rRangeHi_eu` (колонки диапазона),
  `astLimit[i].xEnable` и `astLimit[i].rSetpoint_eu` (колонки уставок).
- Поле, уже заданное колонкой задержки или приоритета, повторно в `params` не задаётся
  (IOL505): например, `delay_on_s` у двигателя и `tFbStart` в `params`.
- `stVfd.*` у `Motor` (без ПЧ) не используется (IOL508).

**Зеркало CheckConfig.** Итоговая Cfg (умолчания DUT, колонки, `params`, выводы из состава)
проверяется теми же условиями, что метод `CheckConfig` ФБ: конфигурацию, которую ФБ отклонит
битом `wCfgErr`, валидатор ловит раньше (IOL507, в сообщении — имя бита, например
`AI_CFG_HYST`, `MOT_CFG_RESET`, `VLV_CFG_TORQUE`, `CV_CFG_DEVIATION`).

Справочник: поля Cfg по типам устройств. «Как задаётся» — колонка, вывод генератора или
`params`; у массивов `[i]` — все элементы, умолчания приоритетов перечислены по слотам.

<!-- BEGIN iolistgen:params -->
#### `AnalogInput` — `PL.ST_AnalogInputCfg`

| Поле | Тип | По умолчанию | Описание | Как задаётся |
|---|---|---|---|---|
| `eInput` | E_AiInputType: MilliAmp, Norm420, Norm01, Eng, Raw | `MilliAmp` | тип входа: мА, нормированный, инж. ед., отсчёты | params; PV по Modbus: `REAL` → Eng, целое → Raw |
| `rRangeLo_eu` | REAL | `0.0` | значение при 4 мА / 0.0 | колонка `range_min` |
| `rRangeHi_eu` | REAL | `100.0` | значение при 20 мА / 1.0 | колонка `range_max` |
| `rRawLo_cnt` | REAL | `0.0` | только Raw: значение канала при rRangeLo_eu | params |
| `rRawHi_cnt` | REAL | `0.0` | только Raw: значение канала при rRangeHi_eu | params |
| `xSqrt` | BOOL | `FALSE` | корень (расход по перепаду давления) | params |
| `rLowCut_pct` | REAL | `0.0` | отсечка малых значений, % шкалы; 0 — нет | params |
| `tFilter` | TIME | `T#0S` | постоянная времени фильтра; T#0S — без фильтра | params |
| `tFailDelay` | TIME | `T#2S` | подтверждение отказа и возврата | params |
| `eFailValue` | E_AiFailValue: HoldLast, Substitute | `HoldLast` | значение при отказе | params |
| `rFailValue_eu` | REAL | `0.0` | значение при Substitute | params |
| `xLimitsOnFail` | BOOL | `FALSE` | уставки при отказе считаются по значению отказа | params |
| `xClamp` | BOOL | `FALSE` | ограничить значение шкалой | params |
| `astLimit[i].xEnable` | BOOL | `FALSE` | уставка включена; i = 0…3 или имя E_AiAlarm | колонки `sp_hh`, `sp_h`, `sp_l`, `sp_ll` |
| `astLimit[i].rSetpoint_eu` | REAL | `0.0` | уставка, инж. ед.; i = 0…3 или имя E_AiAlarm | колонки `sp_hh`, `sp_h`, `sp_l`, `sp_ll` |
| `astLimit[i].rHyst_eu` | REAL | `0.0` | гистерезис, инж. ед., не меньше 0; i = 0…3 или имя E_AiAlarm | params |
| `astLimit[i].tOnDelay` | TIME | `T#0S` | задержка срабатывания флага; i = 0…3 или имя E_AiAlarm | колонка `delay_on_s` (все включённые уставки) или params |
| `astLimit[i].tOffDelay` | TIME | `T#0S` | задержка снятия флага; i = 0…3 или имя E_AiAlarm | колонка `delay_off_s` или params |
| `tSubstMax` | TIME | `T#8H` | максимальная длительность подмены; T#0S — без ограничения | params |
| `udiAlarmIdBase` | UDINT (0…4294967295) | `0` | номер первой тревоги устройства (dev_no · 10) | генератор: `dev_no` · 10 |
| `astAlarm[i].ePriority` | E_AlarmPriority: None, Low, Medium, High, Critical | `High, Low, Low, High, Medium, Low, None, None` | приоритет тревоги; i = 0…7 или имя E_AiAlarm | колонка `alarm_priority` (слоты 0–3) или params |
| `astAlarm[i].tOnDelay` | TIME | `T#0S` | задержка появления тревоги; i = 0…7 или имя E_AiAlarm | params |
| `astAlarm[i].tOffDelay` | TIME | `T#0S` | задержка снятия тревоги; i = 0…7 или имя E_AiAlarm | params |
| `astAlarm[i].tShelveMax` | TIME | `T#8H` | максимальный срок shelve; T#0S — откладывать запрещено; i = 0…7 или имя E_AiAlarm | params |

#### `DigitalInput` — `PL.ST_DigitalInputCfg`

| Поле | Тип | По умолчанию | Описание | Как задаётся |
|---|---|---|---|---|
| `xInvert` | BOOL | `FALSE` | инверсия до задержек (НЗ-контакт) | params |
| `tOnDelay` | TIME | `T#0S` | задержка включения | колонка `delay_on_s` или params |
| `tOffDelay` | TIME | `T#0S` | задержка отключения | колонка `delay_off_s` или params |
| `eFailValue` | E_DiFailValue: HoldLast, ForceFalse, ForceTrue | `HoldLast` | значение при отказе канала | params |
| `xAlarmOnTrue` | BOOL | `TRUE` | тревога State при TRUE (FALSE — при FALSE) | params |
| `tSubstMax` | TIME | `T#8H` | максимальная длительность подмены | params |
| `udiAlarmIdBase` | UDINT (0…4294967295) | `0` | номер первой тревоги устройства (dev_no · 10) | генератор: `dev_no` · 10 |
| `astAlarm[i].ePriority` | E_AlarmPriority: None, Low, Medium, High, Critical | `None, Medium, None, None, None, None, None, None` | приоритет тревоги; i = 0…7 или имя E_DiAlarm | колонка `alarm_priority` (слот 0 State) или params |
| `astAlarm[i].tOnDelay` | TIME | `T#0S` | задержка появления тревоги; i = 0…7 или имя E_DiAlarm | params |
| `astAlarm[i].tOffDelay` | TIME | `T#0S` | задержка снятия тревоги; i = 0…7 или имя E_DiAlarm | params |
| `astAlarm[i].tShelveMax` | TIME | `T#8H` | максимальный срок shelve; T#0S — откладывать запрещено; i = 0…7 или имя E_DiAlarm | params |

#### `Motor` — `PL.ST_MotorCfg`

| Поле | Тип | По умолчанию | Описание | Как задаётся |
|---|---|---|---|---|
| `xFbUsed` | BOOL | `TRUE` | ОС «в работе» подключена | params; нет строки `RUN_FB` → FALSE |
| `tFbStart` | TIME | `T#5S` | ожидание ОС при пуске | колонка `delay_on_s` или params |
| `tFbStop` | TIME | `T#5S` | ожидание пропадания ОС при останове | колонка `delay_off_s` или params |
| `tFbLossFilter` | TIME | `T#500MS` | фильтр пропадания ОС в работе | params |
| `tExtFaultFilter` | TIME | `T#200MS` | фильтр внешней аварии | params |
| `tMinRun` | TIME | `T#0S` | минимальное время работы (остановы от автоматики) | params |
| `tMinStop` | TIME | `T#0S` | минимальная пауза перед пуском | params |
| `uiMaxStartsPerHour` | UINT (0…65535) | `0` | пусков в час; 0 — без ограничения, не больше 30 | params |
| `tResetWindow` | TIME | `T#3S` | окно снятия причин после Reset | params |
| `tResetPulse` | TIME | `T#1S` | длительность импульса xQReset | params |
| `wInterlockMask` | WORD (0…65535) | `16#FFFF` | действующие биты wInterlock | params |
| `wPermitMask` | WORD (0…65535) | `16#FFFF` | обязательные биты wPermit | params |
| `udiMaintInterval_h` | UDINT (0…4294967295) | `0` | ТО по наработке, ч; 0 — нет | params |
| `udiMaintStarts` | UDINT (0…4294967295) | `0` | ТО по числу пусков; 0 — нет | params |
| `udiAlarmIdBase` | UDINT (0…4294967295) | `0` | номер первой тревоги устройства (dev_no · 10) | генератор: `dev_no` · 10 |
| `astAlarm[i].ePriority` | E_AlarmPriority: None, Low, Medium, High, Critical | `Medium, Medium, High, High, Medium, None, Medium, Low` | приоритет тревоги; i = 0…7 или имя E_MotorAlarm | колонка `alarm_priority` (слоты Medium) или params |
| `astAlarm[i].tOnDelay` | TIME | `T#0S` | задержка появления тревоги; i = 0…7 или имя E_MotorAlarm | params |
| `astAlarm[i].tOffDelay` | TIME | `T#0S` | задержка снятия тревоги; i = 0…7 или имя E_MotorAlarm | params |
| `astAlarm[i].tShelveMax` | TIME | `T#8H` | максимальный срок shelve; T#0S — откладывать запрещено; i = 0…7 или имя E_MotorAlarm | params |

#### `MotorVfd` — `PL.ST_MotorCfg`

| Поле | Тип | По умолчанию | Описание | Как задаётся |
|---|---|---|---|---|
| `xFbUsed` | BOOL | `TRUE` | ОС «в работе» подключена | params; нет `RUN_FB` и `stVfd.xFbFromComm = FALSE` → FALSE |
| `tFbStart` | TIME | `T#5S` | ожидание ОС при пуске | колонка `delay_on_s` или params |
| `tFbStop` | TIME | `T#5S` | ожидание пропадания ОС при останове | колонка `delay_off_s` или params |
| `tFbLossFilter` | TIME | `T#500MS` | фильтр пропадания ОС в работе | params |
| `tExtFaultFilter` | TIME | `T#200MS` | фильтр внешней аварии | params |
| `tMinRun` | TIME | `T#0S` | минимальное время работы (остановы от автоматики) | params |
| `tMinStop` | TIME | `T#0S` | минимальная пауза перед пуском | params |
| `uiMaxStartsPerHour` | UINT (0…65535) | `0` | пусков в час; 0 — без ограничения, не больше 30 | params |
| `tResetWindow` | TIME | `T#3S` | окно снятия причин после Reset | params |
| `tResetPulse` | TIME | `T#1S` | длительность импульса xQReset | params |
| `wInterlockMask` | WORD (0…65535) | `16#FFFF` | действующие биты wInterlock | params |
| `wPermitMask` | WORD (0…65535) | `16#FFFF` | обязательные биты wPermit | params |
| `udiMaintInterval_h` | UDINT (0…4294967295) | `0` | ТО по наработке, ч; 0 — нет | params |
| `udiMaintStarts` | UDINT (0…4294967295) | `0` | ТО по числу пусков; 0 — нет | params |
| `stVfd.rSpeedMin_pct` | REAL | `0.0` | минимальное задание в работе, % | params |
| `stVfd.rSpeedMax_pct` | REAL | `100.0` | максимальное задание, % | params |
| `stVfd.rRampUp_pctps` | REAL | `0.0` | ограничение роста задания, %/с; 0 — нет | params |
| `stVfd.rRampDown_pctps` | REAL | `0.0` | ограничение спада задания, %/с; 0 — нет | params |
| `stVfd.xFbFromComm` | BOOL | `TRUE` | ОС «в работе» из слова состояния ПЧ; FALSE — DI xFbRun | params |
| `stVfd.xCommLossIsFault` | BOOL | `TRUE` | потеря связи — отказ; FALSE — только предупреждение | params |
| `stVfd.tCommLoss` | TIME | `T#3S` | фильтр потери связи | params |
| `stVfd.rSpeedDev_pct` | REAL | `10.0` | допустимое рассогласование задание/факт, %; 0 — без контроля | params |
| `stVfd.tSpeedDev` | TIME | `T#10S` | задержка рассогласования | params |
| `udiAlarmIdBase` | UDINT (0…4294967295) | `0` | номер первой тревоги устройства (dev_no · 10) | генератор: `dev_no` · 10 |
| `astAlarm[i].ePriority` | E_AlarmPriority: None, Low, Medium, High, Critical | `Medium, Medium, High, High, Medium, None, Medium, Low` | приоритет тревоги; i = 0…7 или имя E_MotorAlarm | колонка `alarm_priority` (слоты Medium) или params |
| `astAlarm[i].tOnDelay` | TIME | `T#0S` | задержка появления тревоги; i = 0…7 или имя E_MotorAlarm | params |
| `astAlarm[i].tOffDelay` | TIME | `T#0S` | задержка снятия тревоги; i = 0…7 или имя E_MotorAlarm | params |
| `astAlarm[i].tShelveMax` | TIME | `T#8H` | максимальный срок shelve; T#0S — откладывать запрещено; i = 0…7 или имя E_MotorAlarm | params |

#### `Valve` — `PL.ST_ValveCfg`

| Поле | Тип | По умолчанию | Описание | Как задаётся |
|---|---|---|---|---|
| `eType` | E_ValveType: SolenoidEto, SolenoidEtc, Motorized | `Motorized` | тип арматуры | params; CMD_OPEN + CMD_CLOSE → Motorized, CMD_COIL — SolenoidEto или SolenoidEtc |
| `xZsoUsed` | BOOL | `TRUE` | концевик «открыто» подключён | params; нет строки `ZSO` → FALSE |
| `xZscUsed` | BOOL | `TRUE` | концевик «закрыто» подключён | params; нет строки `ZSC` → FALSE |
| `tTravel` | TIME | `T#1M` | максимальное время хода | колонка `delay_on_s` или params |
| `tLimitFilter` | TIME | `T#500MS` | фильтр «оба концевика» и ухода с концевика | params |
| `tReverse` | TIME | `T#1S` | пауза перед реверсом (Motorized) | params |
| `xTorqueUsed` | BOOL | `FALSE` | муфта подключена (Motorized) | params; есть `TQO`/`TQC` → TRUE |
| `xCloseOnTorque` | BOOL | `FALSE` | закрытие «по моменту» | params |
| `eSafePos` | E_ValveSafePos: Closed, Open, Stay | `Closed` | положение по блокировке | params |
| `wInterlockMask` | WORD (0…65535) | `16#FFFF` | действующие биты wInterlock | params |
| `wPermitOpenMask` | WORD (0…65535) | `16#FFFF` | обязательные биты wPermitOpen | params |
| `wPermitCloseMask` | WORD (0…65535) | `16#FFFF` | обязательные биты wPermitClose | params |
| `tResetWindow` | TIME | `T#3S` | окно снятия причин после Reset | params |
| `udiMaintCycles` | UDINT (0…4294967295) | `0` | ТО по числу циклов; 0 — нет | params |
| `udiAlarmIdBase` | UDINT (0…4294967295) | `0` | номер первой тревоги устройства (dev_no · 10) | генератор: `dev_no` · 10 |
| `astAlarm[i].ePriority` | E_AlarmPriority: None, Low, Medium, High, Critical | `Medium, Medium, Medium, Medium, Medium, Medium, None, None` | приоритет тревоги; i = 0…7 или имя E_ValveAlarm | колонка `alarm_priority` (слоты Medium) или params |
| `astAlarm[i].tOnDelay` | TIME | `T#0S` | задержка появления тревоги; i = 0…7 или имя E_ValveAlarm | params |
| `astAlarm[i].tOffDelay` | TIME | `T#0S` | задержка снятия тревоги; i = 0…7 или имя E_ValveAlarm | params |
| `astAlarm[i].tShelveMax` | TIME | `T#8H` | максимальный срок shelve; T#0S — откладывать запрещено; i = 0…7 или имя E_ValveAlarm | params |

#### `ControlValve` — `PL.ST_ControlValveCfg`

| Поле | Тип | По умолчанию | Описание | Как задаётся |
|---|---|---|---|---|
| `rOutMin_pct` | REAL | `0.0` | нижний предел выхода, % | params |
| `rOutMax_pct` | REAL | `100.0` | верхний предел выхода, % | params |
| `rRateUp_pctps` | REAL | `0.0` | скорость открытия, %/с; 0 — без ограничения | params |
| `rRateDown_pctps` | REAL | `0.0` | скорость закрытия, %/с; 0 — без ограничения | params |
| `rTightShut_pct` | REAL | `0.0` | плотное закрытие ниже порога; 0 — выключено | params |
| `xOutInvert` | BOOL | `FALSE` | TRUE: 100 % хода = 4 мА | params |
| `rSafePos_pct` | REAL | `0.0` | положение по блокировке и отказу, % | params |
| `eFaultAction` | E_CvFaultAction: Hold, SafePos | `Hold` | реакция на отказ | params |
| `xFbUsed` | BOOL | `FALSE` | ОС положения подключена | params; задан `link_fb` → TRUE |
| `rDevMax_pct` | REAL | `5.0` | допуск рассогласования, % | params |
| `tDev` | TIME | `T#30S` | задержка рассогласования | колонка `delay_on_s` или params |
| `xDevIsFault` | BOOL | `FALSE` | рассогласование — отказ; FALSE — предупреждение | params |
| `wInterlockMask` | WORD (0…65535) | `16#FFFF` | действующие биты wInterlock | params |
| `udiAlarmIdBase` | UDINT (0…4294967295) | `0` | номер первой тревоги устройства (dev_no · 10) | генератор: `dev_no` · 10 |
| `astAlarm[i].ePriority` | E_AlarmPriority: None, Low, Medium, High, Critical | `Low, Low, Medium, None, None, None, None, None` | приоритет тревоги; i = 0…7 или имя E_CvAlarm | колонка `alarm_priority` (слоты Medium) или params |
| `astAlarm[i].tOnDelay` | TIME | `T#0S` | задержка появления тревоги; i = 0…7 или имя E_CvAlarm | params |
| `astAlarm[i].tOffDelay` | TIME | `T#0S` | задержка снятия тревоги; i = 0…7 или имя E_CvAlarm | params |
| `astAlarm[i].tShelveMax` | TIME | `T#8H` | максимальный срок shelve; T#0S — откладывать запрещено; i = 0…7 или имя E_CvAlarm | params |

#### `Pid` — `PL.ST_PidCfg`

| Поле | Тип | По умолчанию | Описание | Как задаётся |
|---|---|---|---|---|
| `eAction` | E_PidAction: Reverse, Direct | `Reverse` | действие: Reverse (e = SP − PV) или Direct (e = PV − SP) | params |
| `rKp` | REAL | `1.0` | коэффициент усиления, %/%; знак — только через eAction | params |
| `rTi_s` | REAL | `30.0` | время интегрирования, с; 0 — без И | params |
| `rTd_s` | REAL | `0.0` | время дифференцирования, с; 0 — без Д | params |
| `rDFilterN` | REAL | `10.0` | фильтр Д: Tf = Td / N | params |
| `rTt_s` | REAL | `0.0` | постоянная слежения anti-windup, с; 0 — авто | params |
| `rPvMin_eu` | REAL | `0.0` | нижняя граница диапазона PV для нормировки, инж. ед. | колонка `range_min` или params |
| `rPvMax_eu` | REAL | `100.0` | верхняя граница диапазона PV, инж. ед. | колонка `range_max` или params |
| `rSpMin_eu` | REAL | `0.0` | нижний предел задания, инж. ед. | params; задан диапазон PV → `range_min` |
| `rSpMax_eu` | REAL | `100.0` | верхний предел задания, инж. ед. | params; задан диапазон PV → `range_max` |
| `rSpRate_ups` | REAL | `0.0` | рампа задания, инж. ед./с; 0 — нет | params |
| `rOutMin_pct` | REAL | `0.0` | нижний предел выхода, % | params |
| `rOutMax_pct` | REAL | `100.0` | верхний предел выхода, % | params |
| `rOutRate_pctps` | REAL | `0.0` | ограничение скорости выхода, %/с; 0 — нет | params |
| `rDeadband_pct` | REAL | `0.0` | зона нечувствительности по ошибке, % диапазона PV | params |
| `tSample` | TIME | `T#0S` | период расчёта; T#0S — каждый вызов | params |
| `tDtMax` | TIME | `T#2S` | больший шаг времени — разрыв: шаг пропускается | params |
| `ePvFailAction` | E_PidPvFailAction: Hold, SafeOut, ShedToManual | `Hold` | реакция на недостоверную PV в Auto | params |
| `rSafeOut_pct` | REAL | `0.0` | выход при ePvFailAction = SafeOut, % | params |
| `xSpTrackPv` | BOOL | `FALSE` | в Manual задание следует за PV | params |
| `xUseOutAct` | BOOL | `FALSE` | обратный расчёт по rOutAct_pct (внешнее насыщение) | params |
| `udiAlarmIdBase` | UDINT (0…4294967295) | `0` | номер первой тревоги устройства (dev_no · 10) | генератор: `dev_no` · 10 |
| `astAlarm[i].ePriority` | E_AlarmPriority: None, Low, Medium, High, Critical | `Medium, None, None, None, None, None, None, None` | приоритет тревоги; i = 0…7 или имя E_PidAlarm | колонка `alarm_priority` (слот 0 PvInvalid) или params |
| `astAlarm[i].tOnDelay` | TIME | `T#0S` | задержка появления тревоги; i = 0…7 или имя E_PidAlarm | params |
| `astAlarm[i].tOffDelay` | TIME | `T#0S` | задержка снятия тревоги; i = 0…7 или имя E_PidAlarm | params |
| `astAlarm[i].tShelveMax` | TIME | `T#8H` | максимальный срок shelve; T#0S — откладывать запрещено; i = 0…7 или имя E_PidAlarm | params |
<!-- END iolistgen:params -->

## 9. Теги, идентификаторы, правила имён

**Тег → идентификатор ST** (контракт 20.4): `-`, `.` и пробел заменяются на `_`, два `_`
подряд схлопываются, `_` по краям убираются: `P-101.RUN` → `P_101_RUN`.
Идентификатор — ASCII, первая — буква (IOL102). Кириллица, похожая на латиницу (`Р101` с русской
«Р»), получает подсказку с исправленным тегом. Дубли тегов ищутся после нормализации и без
учёта регистра: `LT101a` и `LT101A`, `P-101` и `P_101` — дубли (IOL103). Так же сравниваются
имена устройств (IOL105, IOL108).

**Правило именования** — регулярное выражение в `iolistgen.toml` (`[naming] tag_regex` и
`device_regex`), применяется к тегу целиком (IOL104, IOL106). По умолчанию — позиция в духе
ГОСТ 21.208-2013: буквенный код и номер (`LT101`, `PT201`, `P101`), у сигналов — суффиксы через
`_` (`P101_RUN`):

```text
tag_regex    = ^[A-Z]{1,4}[0-9]{1,4}[A-Z]?(_[A-Z0-9]+)*$
device_regex = ^[A-Z]{1,4}[0-9]{1,4}[A-Z]?$
```

Правило по умолчанию — допущение: **сверить с проектным стандартом обозначений** (буквенные
коды приборов и позиции по ГОСТ 21.208-2013, принятая в проекте нумерация). Длина имени
устройства ограничена `[naming] max_device_length` (24): оно входит в коды тревог и теги SCADA
(IOL107).

## 10. Примеры

Ниже — фрагменты перечня в виде таблиц; пустые колонки опущены. Полные примеры —
[`examples/kns/io_list.csv`](../examples/kns/README.md) (вымышленная КНС-1 проекта 02:
58 сигналов, 30 устройств, CSV и XLSX), синтетический перечень на 300 сигналов и витрина ошибок —
в [`examples/`](../examples/README.md); короткий перечень для тестов — `pytests/data/kns_mini.csv`.

**Аналоговый вход** — одна строка, роль по умолчанию `PV`:

| tag | description | signal_type | device_type | dev_no | range_min | range_max | units | sp_hh | sp_h | sp_l | sp_ll | delay_on_s | alarm_priority | params |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| LT101 | Уровень в приёмном резервуаре | AI | AnalogInput | 1 | 0 | 5 | м | 4.5 | 4 | 0.8 | 0.5 | 2 | High | `tFilter=T#2S; astLimit[1].rHyst_eu=0.05` |

Итог: `stLT101Cfg` с `rRangeHi_eu := 5.0`, четырьмя уставками с `tOnDelay := T#2S`, приоритетами
HH и LL High, H и L Medium, `udiAlarmIdBase := 10`.

**Поплавок «сухой ход»** — НЗ-контакт, обрыв цепи = срабатывание:

| tag | description | signal_type | device_type | dev_no | delay_on_s | alarm_priority | params |
|---|---|---|---|---|---|---|---|
| LS102 | Поплавок «сухой ход» | DI | DigitalInput | 3 | 1 | High | `xInvert=TRUE; eFailValue=ForceTrue` |

**Насос с ПЧ** — главная строка `CMD_RUN`, ПЧ по Modbus RTU (адреса условные):

| tag | description | signal_type | device | device_type | dev_no | role | units | mb_link | mb_slave | mb_func | mb_reg | mb_type | link_power | params |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| P101_RUN | Насос Н1: команда «Работа» | DO | P101 | MotorVfd | 11 | CMD_RUN | | | | | | | PWR1 | `tMinStop=T#30S; uiMaxStartsPerHour=6; stVfd.rSpeedMin_pct=30.0` |
| P101_FLT | Насос Н1: авария | DI | P101 | | | FAULT | | | | | | | | |
| P101_LOC | Насос Н1: режим «Местное» | DI | P101 | | | LOCAL | | | | | | | | |
| P101_STW | Насос Н1: слово состояния ПЧ | MB | P101 | | | VFD_STW | | RS485-1 | 1 | 3 | 3 | WORD | | |
| P101_ACT | Насос Н1: фактическая частота | MB | P101 | | | SPEED_ACT | Гц | RS485-1 | 1 | 3 | 4 | INT | | |
| P101_REF | Насос Н1: задание частоты | MB | P101 | | | SPEED_REF | Гц | RS485-1 | 1 | 6 | 1 | INT | | |
| PWR1 | Напряжение на вводе | DI | | DigitalInput | 6 | IN | | | | | | | | `xAlarmOnTrue=FALSE` |

Без строки `RUN_FB` ОС «в работе» берётся из слова состояния ПЧ (`stVfd.xFbFromComm = TRUE`).
Без `SPEED_REF` перечень не пройдёт проверку (IOL308): ФБ ПЧ без задания скорости не работает.

**Задвижка и клапан с соленоидом:**

| tag | description | signal_type | device | device_type | dev_no | role | delay_on_s | params |
|---|---|---|---|---|---|---|---|---|
| FV101_OPN | Задвижка: открыть | DO | FV101 | Valve | 21 | CMD_OPEN | 90 | |
| FV101_CLS | Задвижка: закрыть | DO | FV101 | | | CMD_CLOSE | | |
| FV101_ZSO | Задвижка: открыта | DI | FV101 | | | ZSO | | |
| FV101_ZSC | Задвижка: закрыта | DI | FV101 | | | ZSC | | |
| XV101 | Клапан промывки | DO | | Valve | 22 | CMD_COIL | | `eType=SolenoidEto` |

**Регулирующий клапан с ОС положения** — ОС заведена отдельным аналоговым входом:

| tag | description | signal_type | device | device_type | dev_no | role | range_min | range_max | units | link_fb |
|---|---|---|---|---|---|---|---|---|---|---|
| FCV101_OUT | Клапан байпаса: задание положения | AO | FCV101 | ControlValve | 31 | POS_OUT | 0 | 100 | % | ZT101 |
| ZT101 | Положение клапана байпаса | AI | | AnalogInput | 32 | PV | 0 | 100 | % | |

**Датчик по Modbus**: `REAL` — значение уже в инженерных единицах (`eInput := Eng`); целое
значение прибора — шкала в `params` (`eInput := Raw`):

| tag | signal_type | device_type | dev_no | range_min | range_max | units | mb_link | mb_slave | mb_func | mb_reg | mb_type | mb_order | params |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| TT101 | MB | AnalogInput | 7 | -40 | 60 | °C | RS485-2 | 10 | 4 | 0 | REAL | LH | |
| PT102 | MB | AnalogInput | 8 | 0 | 16 | бар | RS485-2 | 11 | 4 | 0 | UINT | | `rRawLo_cnt=0.0; rRawHi_cnt=16000.0` |

**Сигналы без ФБ** (роль `AUX`): лампа на двери шкафа — простой сигнал, код аварии ПЧ — регистр в
составе насоса, резервный канал модуля:

| tag | description | signal_type | device | role | io_module | io_channel | mb_link | mb_slave | mb_func | mb_reg | mb_type |
|---|---|---|---|---|---|---|---|---|---|---|---|
| HL1 | Лампа «Авария» на двери шкафа | DO | | AUX | Q1 | 6 | | | | | |
| P101_FCODE | Насос Н1: код последней аварии ПЧ | MB | P101 | AUX | | | RS485-1 | 1 | 3 | 103 | UINT |
| RES_D1_16 | Резерв | DI | | AUX | D1 | 16 | | | | | |

**ПИД-регулятор** — строка устройства без типа сигнала и роли; диапазон PV — колонками:

| tag | description | signal_type | device_type | dev_no | role | range_min | range_max | units | alarm_priority | params |
|---|---|---|---|---|---|---|---|---|---|---|
| LIC101 | Регулятор уровня: частота ведущего насоса | | Pid | 104 | | 0 | 5 | м | None | `eAction=Direct; xUseOutAct=TRUE; rKp=2.0; rTi_s=300.0; rSpMin_eu=1.0; rSpMax_eu=3.5` |

Итог: `stLIC101Cfg` с `eAction := PL.E_PidAction.Direct`, `rPvMax_eu := 5.0`, пределами задания 1…3,5
м, `udiAlarmIdBase := 1040` и выключенной тревогой PVF; экземпляр `fbLIC101 : PL.FB_PID` вызывает
логика станции.

Тот же фрагмент в CSV (кавычки — у ячейки `params` с `;`):

```text
tag;description;signal_type;device;device_type;dev_no;role;units;mb_link;mb_slave;mb_func;mb_reg;mb_type;link_power;params
P101_RUN;Насос Н1: команда «Работа»;DO;P101;MotorVfd;11;CMD_RUN;;;;;;;PWR1;"tMinStop=T#30S; uiMaxStartsPerHour=6"
P101_STW;Насос Н1: слово состояния ПЧ;MB;P101;;;VFD_STW;;RS485-1;1;3;3;WORD;;
```

## 11. Проверки

Каждое сообщение — место (файл, лист, строка, колонка с заголовком), код правила, уровень, что
не так и как исправить, а у дублей и пересечений — ссылка на вторую строку:

```text
docs/03_io_list.csv:9: IOL412 [ошибка] колонка S «mb_reg»: адрес пересекается с сигналом P101_STW: регистры хранения 4…5 (REAL), слейв 1, линия RS485-1 и регистры хранения 5 (WORD), слейв 1, линия RS485-1 (см. строку 8)
    как исправить: проверьте адрес и длину типа данных: 32-битные типы занимают 2 регистра, 64-битные — 4
```

Уровни: **ошибка** — генерация невозможна, код выхода 1; **предупреждение** — генерация
возможна, код выхода 1 только с `--strict`. Уровень правила меняется в `iolistgen.toml`:
`[severity] IOL104 = "warning"`, `"off"` — отключить. Исключение — **структурные правила**
(колонка «Ослабить» = нет): сработав, они отбрасывают данные, без которых модель перечня не
строится (тег, тип сигнала, роль, тип и номер устройства, адрес Modbus). Попытка понизить их
уровень — ошибка `iolistgen.toml` с кодом выхода 2: такую ошибку исправляют в перечне. Одна ошибка не
порождает цепочку следствий: строка с дублем тега не входит в устройство, ячейка, которую не
удалось разобрать, не участвует в дальнейших проверках.

Справочник: правила.

<!-- BEGIN iolistgen:rules -->
| Код | Уровень | Ослабить | Группа | Проверка |
|---|---|---|---|---|
| `IOL001` | ошибка | нет | Структура файла | файл не читается: кодировка, повреждённый XLSX, пустой файл |
| `IOL002` | ошибка | нет | Структура файла | нет строки заголовка с колонкой tag |
| `IOL003` | ошибка | нет | Структура файла | нет обязательной колонки |
| `IOL004` | ошибка | да | Структура файла | колонка повторяется |
| `IOL005` | предупреждение | да | Структура файла | неизвестная колонка (игнорируется) |
| `IOL006` | предупреждение | да | Структура файла | значения за последней колонкой заголовка (игнорируются) |
| `IOL007` | ошибка | нет | Структура файла | значение ячейки не разобрано: число, целое, длительность, перечисление |
| `IOL101` | ошибка | нет | Теги и имена | пустой тег |
| `IOL102` | ошибка | нет | Теги и имена | тег нельзя превратить в идентификатор ST |
| `IOL103` | ошибка | нет | Теги и имена | дубль тега (без учёта регистра, после замены «-», «.», пробела на «_») |
| `IOL104` | ошибка | да | Теги и имена | тег не по правилу именования (naming.tag_regex) |
| `IOL105` | ошибка | нет | Теги и имена | имя устройства нельзя превратить в идентификатор ST |
| `IOL106` | ошибка | да | Теги и имена | имя устройства не по правилу именования (naming.device_regex) |
| `IOL107` | ошибка | да | Теги и имена | имя устройства длиннее naming.max_device_length |
| `IOL108` | ошибка | да | Теги и имена | разные имена устройств дают один идентификатор |
| `IOL201` | ошибка | нет | Атрибуты сигналов | нет описания |
| `IOL202` | ошибка | нет | Атрибуты сигналов | тип сигнала не задан или неизвестен |
| `IOL203` | ошибка | да | Атрибуты сигналов | у AnalogInput нет диапазона шкалы |
| `IOL204` | ошибка | да | Атрибуты сигналов | минимум диапазона не меньше максимума (AI_CFG_RANGE) |
| `IOL205` | ошибка | да | Атрибуты сигналов | задана только одна граница диапазона |
| `IOL206` | ошибка | да | Атрибуты сигналов | у AnalogInput нет единиц измерения |
| `IOL207` | предупреждение | да | Атрибуты сигналов | у аналогового сигнала нет единиц измерения |
| `IOL208` | ошибка | да | Атрибуты сигналов | нарушен порядок уставок LL < L < H < HH (AI_CFG_LIMIT_ORDER) |
| `IOL209` | ошибка | да | Атрибуты сигналов | уставка вне диапазона шкалы (AI_CFG_LIMIT_OUT_OF_RANGE) |
| `IOL210` | предупреждение | да | Атрибуты сигналов | уставки у устройства не AnalogInput (игнорируются) |
| `IOL211` | предупреждение | да | Атрибуты сигналов | задержка не применяется (тип устройства, нет уставок) |
| `IOL212` | предупреждение | да | Атрибуты сигналов | колонка устройства заполнена не в главной строке (игнорируется) |
| `IOL213` | предупреждение | да | Атрибуты сигналов | у ПИД-регулятора не задан диапазон PV (нормировка ошибки по умолчанию 0…100) |
| `IOL301` | ошибка | нет | Устройства и роли | неизвестный тип устройства |
| `IOL302` | ошибка | нет | Устройства и роли | не задан тип устройства |
| `IOL303` | ошибка | нет | Устройства и роли | в строках устройства разные device_type или dev_no |
| `IOL304` | ошибка | нет | Устройства и роли | роль не задана или неизвестна |
| `IOL305` | ошибка | нет | Устройства и роли | роль недопустима для типа устройства |
| `IOL306` | ошибка | нет | Устройства и роли | тип сигнала недопустим для роли |
| `IOL307` | ошибка | нет | Устройства и роли | роль повторяется в устройстве |
| `IOL308` | ошибка | нет | Устройства и роли | нет обязательной роли |
| `IOL309` | ошибка | нет | Устройства и роли | не задан номер устройства dev_no |
| `IOL310` | ошибка | нет | Устройства и роли | номер устройства вне 1…9999 |
| `IOL311` | ошибка | нет | Устройства и роли | номер устройства повторяется |
| `IOL312` | ошибка | нет | Устройства и роли | несовместимые роли: формы управления арматурой, роли ПЧ у Motor |
| `IOL313` | ошибка | да | Устройства и роли | link_* ссылается на несуществующее устройство |
| `IOL314` | ошибка | да | Устройства и роли | link_* недопустим для типа устройства или ведёт к устройству не того типа |
| `IOL315` | предупреждение | да | Устройства и роли | сигнал не используется ФБ при заданных параметрах |
| `IOL316` | предупреждение | да | Устройства и роли | неполный или рискованный набор сигналов устройства |
| `IOL317` | предупреждение | да | Устройства и роли | колонка устройства у сигнала без ФБ (AUX) не используется |
| `IOL401` | ошибка | нет | Modbus | у сигнала MB не задан адрес Modbus |
| `IOL402` | предупреждение | да | Modbus | адрес Modbus у сигнала не MB или у строки устройства (игнорируется) |
| `IOL403` | ошибка | нет | Modbus | неизвестная функция Modbus |
| `IOL404` | ошибка | нет | Modbus | неизвестный тип данных Modbus |
| `IOL405` | ошибка | нет | Modbus | тип данных не подходит к функции |
| `IOL406` | ошибка | нет | Modbus | адрес вне 0…65535 с учётом длины типа |
| `IOL407` | ошибка | нет | Modbus | номер бита задан неверно |
| `IOL408` | предупреждение | да | Modbus | не указан порядок слов 32/64-битного значения |
| `IOL409` | предупреждение | да | Modbus | порядок слов у 16-битного значения не нужен |
| `IOL410` | ошибка | да | Modbus | направление функции Modbus не совпадает с ролью |
| `IOL411` | ошибка | нет | Modbus | тип данных не подходит к роли |
| `IOL412` | ошибка | да | Modbus | адреса Modbus пересекаются (с учётом длины типа и битов) |
| `IOL413` | ошибка | нет | Modbus | адрес слейва вне 0…255 |
| `IOL414` | предупреждение | да | Modbus | адрес слейва 248…255 зарезервирован в Modbus RTU |
| `IOL415` | предупреждение | да | Modbus | сигналы MB одного устройства на разных слейвах |
| `IOL416` | ошибка | да | Modbus | адрес слейва 0 — широковещательный в Modbus RTU (для Unit ID 0 Modbus TCP — ослабить) |
| `IOL417` | предупреждение | да | Modbus | имя линии Modbus не даёт идентификатор ST (имена переменных состояния обмена) |
| `IOL501` | ошибка | да | Параметры Cfg (params) | синтаксис params: ожидается <путь>=<литерал ST>; … |
| `IOL502` | ошибка | да | Параметры Cfg (params) | неизвестный параметр Cfg |
| `IOL503` | ошибка | да | Параметры Cfg (params) | значение параметра не подходит к его типу |
| `IOL504` | ошибка | да | Параметры Cfg (params) | параметр задаётся колонкой перечня или генератором |
| `IOL505` | ошибка | да | Параметры Cfg (params) | параметр задан и колонкой, и в params |
| `IOL506` | ошибка | да | Параметры Cfg (params) | параметр повторяется в params |
| `IOL507` | ошибка | да | Параметры Cfg (params) | конфигурация не пройдёт CheckConfig ФБ (бит wCfgErr) |
| `IOL508` | предупреждение | да | Параметры Cfg (params) | параметр не используется этим типом устройства |
| `IOL509` | ошибка | да | Параметры Cfg (params) | параметр противоречит составу устройства |
| `IOL601` | ошибка | да | Каналы модулей ввода-вывода | два сигнала на одном канале модуля |
| `IOL602` | предупреждение | да | Каналы модулей ввода-вывода | задан модуль без канала или канал без модуля |
| `IOL603` | предупреждение | да | Каналы модулей ввода-вывода | модуль и канал у сигнала MB или у строки устройства (игнорируются) |
<!-- END iolistgen:rules -->

## 12. Модель для генераторов

Перечень без ошибок превращается в модель `iolistgen.model.IoList` (pydantic):

- `IoList.devices` — устройства в порядке появления в файле, `devices_by_dev_no()` — по номерам
  (порядок `GVL_Persist`); `IoList.signals` — строки в порядке файла; `plain_signals()` — простые
  сигналы без устройства (роль `AUX`).
- `Device`: `ident` (идентификатор для `fb<DEV>`), `device_type` и `spec` (ФБ, Cmd, Cfg, Sts,
  слоты тревог, `has_io`), `dev_no`, `main_role`, `main` и `signal(role)`, `units`, `range_min`,
  `range_max` (из главной строки), уставки, задержки, `link_power`/`link_fb` (идентификаторы
  целевых устройств), `params`, `modbus_slave`. У устройства без сигналов (`spec.has_io = False`,
  Pid) `main_role` — `None`, сигнала главной строки нет, в `signals` — только сигналы AUX.
- `Device.cfg` — полная Cfg: каждое скалярное поле DUT с типом ST, значением, умолчанием и
  происхождением (`default`, `column`, `params`, `inferred`). `cfg.initializer()` даёт
  инициализатор ST только с изменёнными полями; массив, в котором изменилось хоть одно поле,
  пишется целиком (контракт 18.3, правило 3).
- `Signal`: `tag`, `ident`, `role`, `signal_type`, `device` (идентификатор устройства; `None` у
  простого сигнала AUX), `is_main`, `is_aux`, шкала и единицы, `modbus` (`ModbusAddress`: адрес PDU
  с нуля, пространство, длина, порядок слов) или `io_module`/`io_channel`, `extra` — неизвестные
  колонки файла. Генератор, который ищет устройство сигнала, проверяет `signal.device is None`.

Имена ПЛК (переменные `GVL_IO`, экземпляры, Cmd/Cfg/Retain, параметры вызовов) строит
`iolistgen.generators.plc.build_plc(model)` — одна модель для ST, карт Modbus, SCADA и
документации. Встроенные генераторы и их форматы — [GENERATORS.md](GENERATORS.md); как писать
генераторы и плагины — [PLUGINS.md](PLUGINS.md); команды и настройки — [CLI.md](CLI.md).
