# Пример: перечень сигналов КНС-1

Перечень сигналов вымышленной канализационной насосной станции КНС-1 — флагманского объекта
портфолио (проект 03, репозиторий `kns-pump-station`). В проекте 03 этот файл станет
`docs/03_io_list.csv`, а по нему `iolistgen` сгенерирует `GVL_IO`, экземпляры ФБ библиотеки
plc-process-lib и вызовы `PRG_Devices`.

Объект вымышленный, но правдоподобный: приёмный резервуар, три погружных насоса (два рабочих,
один резервный) с преобразователями частоты (ПЧ) по Modbus RTU, напорный коллектор. Карта
регистров ПЧ **условная** (раздел «Условная карта регистров ПЧ»): это не карта реального
производителя.

| Файл | Что это |
|---|---|
| [`io_list.csv`](io_list.csv) | перечень: CSV UTF-8, разделитель `;`, десятичная запятая, канонические имена колонок |
| [`io_list.xlsx`](io_list.xlsx) | тот же перечень в Excel: титул, русские заголовки («Тег», «Тип сигнала»), числа — числами |
| [`persist_extra.txt`](persist_extra.txt) | данные приложения в `GVL_Persist`: задание оператора регулятора уровня, период чередования насосов |
| [`iolistgen.toml`](iolistgen.toml) | настройки примера: подключает `persist_extra.txt` к генератору `st-codesys` |

XLSX собирается из CSV скриптом [`../csv_to_xlsx.py`](../csv_to_xlsx.py), источник истины — CSV:
его удобно ревьюить построчно. Тест `pytests/test_examples.py` проверяет, что оба файла дают одну
модель и что книга пересобрана из текущего CSV.

```bash
iolistgen validate examples/kns/io_list.csv --strict      # 58 сигналов, 30 устройств — ошибок нет
iolistgen validate examples/kns/io_list.xlsx --strict     # то же из Excel
iolistgen generate examples/kns/io_list.csv --out build/kns
python examples/csv_to_xlsx.py examples/kns/io_list.csv examples/kns/io_list.xlsx --title "КНС-1. Перечень сигналов"
```

## Сводка

| Тип сигнала | Сигналов | | Тип устройства | Устройств |
|---|---:|---|---|---:|
| AI — аналоговый вход 4–20 мА | 5 | | AnalogInput | 9 |
| DI — дискретный вход | 27 | | DigitalInput | 16 |
| DO — дискретный выход | 7 | | MotorVfd — насос с ПЧ | 3 |
| MB — обмен Modbus RTU | 19 | | Motor — вентилятор | 1 |
| | | | Pid — регулятор уровня | 1 |
| **Всего** | **58** | | **Всего** | **30** |

Шесть сигналов — без ФБ библиотеки (роль `AUX`, раздел «Сигналы без ФБ»): сирена, лампа и
реле общей аварии — простые сигналы, коды аварий ПЧ — в составе насосов. Устройствами они не
считаются.

## Группы сигналов

Колонка `hmi_group` — экран или группа SCADA.

| Группа | Сигналы | Устройства и назначение |
|---|---|---|
| Резервуар | `LT101`, `LS102`, `LS103`, `LIC101` | уровень 4–20 мА 0–5 м; поплавки «аварийно высокий уровень» и «сухой ход» (НЗ-контакты: обрыв цепи = срабатывание); регулятор уровня — строка устройства без сигнала (ниже) |
| Коллектор | `PT201`, `FT202`, `LS203` | давление в напорном коллекторе 0–10 бар, расход 0–500 м³/ч (4–20 мА), затопление камеры задвижек |
| Насос Н1…Н3 | по 11 строк на насос | `P10n` (MotorVfd): команда «Работа», ОС «в работе» и авария ПЧ проводами, переключатель «Местное», слово управления, задание частоты, слово состояния и факт частоты по Modbus; отдельные устройства — ток двигателя `IT1n1` (Modbus), перегрев обмотки `TS1n2` и протечка в камеру статора `MS1n3` (реле защиты насоса) |
| Электроснабжение | `ES301`, `YS302`, `YS303` | напряжение на вводе (реле контроля фаз; на него ссылаются `link_power` насосов и вентилятора), ИБП шкафа: работа от батарей, неисправность |
| Павильон | `AT401`, `AT402`, `TT403`, `ZS404`, `YS405`, `V1` | сероводород и метан (4–20 мА), температура воздуха (датчик по Modbus RTU, `REAL`), дверь, пожар (сигнал прибора пожарной сигнализации), вытяжной вентилятор В1 (Motor: команда, ОС, авария) |
| Шкаф управления | `HS501`, `HS502` | кнопки «Сброс аварий» и «Отключить звук» на двери шкафа |

## Обозначения

| Что | Правило | Примеры |
|---|---|---|
| Приборы КИП и органы ручного управления | буквенный код по ГОСТ 21.208-2013 + позиция: сотни — узел (1 — резервуар и погружные насосы, 2 — коллектор и камера задвижек, 3 — электроснабжение, 4 — павильон, 5 — шкаф управления), у приборов насоса Н*n* — 1*n*1…1*n*4 | `LT101`, `PT201`, `HS114`, `TS112` |
| Сигналы ПЧ и пускателей | позиция оборудования + суффикс | `P101_RUN`, `P101_STW`, `V1_FLT` |
| Номер устройства `dev_no` | у приборов — номер позиции, у насосов 11–13, у вентилятора 14 | номера тревог: `dev_no · 10 + слот` |

Оборудование — `P101`…`P103` (насосы Н1–Н3) и `V1` (вентилятор вытяжной системы В1, латиницей):
обозначения технологического оборудования ГОСТ 21.208 не задаёт. Теги — только ASCII, поэтому
«Н1» в описаниях, а в тегах — `P101`.

Буквы ГОСТ 21.208-2013 (таблица 2 и раздел 5 стандарта), которые использованы в тегах:

| Буква | Первая (измеряемая величина) | Функция (вторая и далее) |
|---|---|---|
| A | анализ (5.13: рядом с обозначением указывают анализируемую величину — H₂S, CH₄) | сигнализация |
| E | напряжение | — |
| F | расход | — |
| H | ручное воздействие (5.6: устройства ручных операций начинаются с H) | верхний предел (5.11.7) |
| I | ток | — |
| L | уровень | нижний предел (5.11.7) |
| M | резервная буква: по 5.14 её значение («влажность») расшифровывается на схеме | — |
| P | давление, вакуум | — |
| S | — | контактное устройство: включение, отключение, переключение, блокировка (5.11.4) |
| T | температура | «первичный прибор бесшкальный с дистанционной передачей сигнала» (5.11.5) |
| Y | событие, состояние (5.7) | — |
| Z | размер, положение, перемещение | — |

Правило тега: в тег входят только собственные функции полевого прибора — `LT` (уровнемер с
передачей сигнала), `LS` (контакт поплавка). Сигнализацию (A) и предел (H, L) формирует ПЛК и
SCADA: на схеме автоматизации по 5.11.4 и 5.11.7 это `LSA` с буквой H или L справа от
обозначения, а в теге ПЛК буквы A и H/L опущены, предел указан в описании («(H, 4,2 м)»).

**Сверить со стандартом и с проектом** (`docs/ASSUMPTIONS.md`):

- текст таблицы 2 ГОСТ 21.208-2013 взят из электронной копии стандарта ([meganorm.ru](https://meganorm.ru/Data2/1/4293774/4293774382.htm)); выравнивание колонок в копии нарушено — значения букв сверить с официальным изданием;
- `IT1n1` — ток двигателя, который измеряет ПЧ: строго по 5.11.5 буква T относится к первичному прибору; на схеме ток можно показать функцией ПЧ;
- `MS1n3` — резервная буква M для влажности (расшифровать на схеме по 5.14); `YS…` — событие или состояние (ИБП, пожар);
- сирена, лампа и реле общей аварии обозначены по ГОСТ 2.710-81 (`HA` — прибор звуковой сигнализации, `HL` — прибор световой сигнализации, группа `K` — реле; [текст стандарта](https://ru.wikisource.org/wiki/%D0%93%D0%9E%D0%A1%D0%A2_2.710%E2%80%9481)): это аппараты шкафа, а не приборы схемы автоматизации. ПЧ на электрических схемах — `UZ1`…`UZ3`.

## Уставки, задержки, тревоги

Значения — инженерная оценка для вымышленного объекта: на реальном объекте их задаёт проект и
паспорта приборов.

| Устройство | Шкала | LL | L | H | HH | Задержка, с | Приоритет |
|---|---|---:|---:|---:|---:|---:|---|
| `LT101` уровень | 0–5 м | 0,5 | 0,8 | 3,5 | 4,0 | 3 | HH и LL — High, H и L — Medium |
| `LS102` поплавок «аварийно высокий» | на отметке 4,2 м | | | | | 2 | High |
| `LS103` поплавок «сухой ход» | на отметке 0,4 м | | | | | 1 | High |
| `PT201` давление | 0–10 бар | 0,5 | 1,0 | 4,0 | 5,0 | 5 | HH и LL — High, H и L — Medium |
| `FT202` расход | 0–500 м³/ч | | 30 | | | 30 | L — Medium |
| `AT401` H₂S | 0–40 мг/м³ | | | 5 | 10 | 5 | HH — High, H — Medium |
| `AT402` CH₄ | 0–100 % НКПР | | | 10 | 20 | 5 | HH — High, H — Medium |
| `TT403` температура в павильоне | −40…60 °C | | 5 | 35 | | 60 | Low |
| `IT1n1` ток двигателя | 0–60 А | | | 31 | 34 | 10 | HH — Medium, H — Low |

- Порядок отметок по уровню: поплавок «сухой ход» 0,4 м < LL 0,5 м < L 0,8 м < … < H 3,5 м <
  HH 4,0 м < поплавок «аварийно высокий» 4,2 м. Поплавки срабатывают за порогами датчика уровня:
  при отказе уровнемера (NE 43) станция работает по поплавкам. Уровни пуска и останова насосов
  лежат между L и H и задаются в алгоритме станции (проект 03, `04_algorithms.md`), а не в перечне.
- Гистерезис уровня 0,05 м, давления 0,1 бар, расхода 5 м³/ч — колонка `params`
  (`astLimit[L].rHyst_eu=0.1`).
- Низкое давление и расход (L, LL) при остановленных насосах — не тревога: логика станции
  подавляет их входом `xSuppressLimitAlarms` (контракт библиотеки, 21.1).
- Пороги H₂S и CH₄ — условные («порог 1» и «порог 2» газоанализатора); принять по проекту и
  паспорту прибора.
- Ток двигателя: условный насос 15 кВт, номинальный ток около 28 А; H ≈ 110 %, HH ≈ 120 % —
  раннее предупреждение о засоре рабочего колеса (защиту двигателя выполняет ПЧ).
- `ES301` даёт тревогу по пропаданию напряжения (`xAlarmOnTrue=FALSE`), задержка 3 с
  подтверждает восстановление питания перед последовательным пуском насосов.

## Регулятор уровня `LIC101`

ПИД-регулятор поддерживает уровень частотой ведущего насоса (контракт библиотеки, 17.3). У него нет
сигналов ввода-вывода, поэтому в перечне это **строка устройства** без типа сигнала и роли:
`device_type = Pid`, `dev_no = 104`, диапазон PV 0–5 м (как у `LT101`, он же — пределы задания по
умолчанию) и параметры:

| Параметр | Значение | Зачем |
|---|---|---|
| `eAction` | `Direct` | уровень растёт — частота откачки растёт |
| `xUseOutAct` | `TRUE` | обратный расчёт по фактическому заданию ведущего насоса: насыщение на мин. частоте ПЧ внешнее (17.4) |
| `rKp`, `rTi_s` | `2.0`, `300.0` | стартовые значения для медленного объекта — уточнить при наладке |
| `rSpMin_eu`, `rSpMax_eu` | `1.0`, `3.5` | задание оператора — между уставками L и H уровнемера |
| `alarm_priority` | `None` | тревога «PV недостоверна» выключена: она дублирует `LT101.FAIL`, а станция при отказе уровнемера уходит на поплавки |

Генератор объявляет экземпляр `GVL_Devices.fbLIC101 : PL.FB_PID`, команды `GVL_Hmi.stLIC101Cmd`,
Cfg и Retain в `GVL_Persist`, блок Sts в карте slave и теги SCADA, а вызов — нет: привязки
`rPv_eu := fbLT101.rValue_eu`, `xPvValid := fbLT101.xValid`, `xTrack`, `rOutAct_pct` от ведущего
насоса пишет логика станции (в `PRG_Devices` — образец вызова в комментарии). Задание оператора
`stLIC101Cmd.rSp_eu` лежит в обычном `GVL_Hmi`, поэтому для перезапуска ПЛК логика станции хранит его
в `GVL_Persist.rLIC101SpOper_m` — переменной из [`persist_extra.txt`](persist_extra.txt).

## Насосы: схема управления

Схема — рекомендуемая библиотекой (API.md, 14.4): **пуск и стоп, ОС «в работе» и авария ПЧ —
проводами, по Modbus — задание частоты и диагностика.** Тогда потеря связи не останавливает
станцию и ПЛК всегда может остановить насос.

| Строка | Сигнал | Роль | Вход или выход ФБ |
|---|---|---|---|
| `P101_RUN` | DO → дискретный вход ПЧ «Пуск» | `CMD_RUN` (главная) | `xQRun` |
| `P101_RFB` | DI ← релейный выход ПЧ «Работа» | `RUN_FB` | `xFbRun` |
| `P101_FLT` | DI ← релейный выход ПЧ «Авария» | `FAULT` | `xExtFault` |
| `HS114` | DI ← переключатель «Местное/Дистанционное» | `LOCAL` | `xLocal` |
| `P101_CTW` | MB, запись | `VFD_CTW` | адаптер ПЧ ← `xQReset` (сброс аварии по сети) |
| `P101_FREF` | MB, запись | `SPEED_REF` | адаптер ← `rSpeedRef_pct` |
| `P101_STW` | MB, чтение | `VFD_STW` | адаптер → `xVfdReady`, `xVfdRunning`, `xVfdFault` |
| `P101_FACT` | MB, чтение | `SPEED_ACT` | адаптер → `rSpeedAct_pct` |

Параметры главной строки (`params`):

| Параметр | Значение | Зачем |
|---|---|---|
| `stVfd.xFbFromComm` | `FALSE` | ОС «в работе» — с релейного выхода ПЧ, а не из слова состояния |
| `stVfd.xCommLossIsFault` | `FALSE` | потеря связи — предупреждение (тревога «потеря связи с ПЧ»), насос под управлением проводами работает дальше |
| `tMinStop` | `T#30S` | пауза перед повторным пуском: слив столба воды через обратный клапан, обратное вращение |
| `uiMaxStartsPerHour` | `10` | ограничение пусков в час — сверить с паспортом насоса |
| `stVfd.rSpeedMin_pct` | `60.0` | минимальная частота в работе 30 Гц (60 % от 50 Гц) — сверить с паспортом насоса |
| `stVfd.rRampUp_pctps`, `stVfd.rRampDown_pctps` | `5.0` | скорость изменения задания: 0 → 100 % за 20 с |
| `delay_on_s`, `delay_off_s` | 10 и 15 с | ожидание ОС при пуске и её пропадания при останове (`tFbStart`, `tFbStop`) |

Перегрев обмотки (`TS1n2`): термовыключатели размыкают цепь аварии ПЧ — останов аппаратный, а
повторительный контакт реле защиты насоса заведён на DI ПЛК: причина аварии видна на HMI, и
станция блокирует повторный пуск (`wInterlock`). Протечка в камеру статора (`MS1n3`) —
предупреждение: насос работает, нужно обслуживание.

Сторожевой таймер связи в ПЧ (поведение при потере Modbus — продолжить работу на последнем
задании) настраивается в самом ПЧ: ручной шаг проекта 02.

## Условная карта регистров ПЧ

> **Карта условная.** Это не карта регистров реального ПЧ. Адреса, масштабы и биты выбраны для
> примера; для настоящего ПЧ их берут из руководства по эксплуатации производителя, а разбор
> слов управления и состояния переносят в адаптер `FB_VfdAdapter_<Model>` (проект 03).

Линия `RS485-1`, Modbus RTU, ПЛК — master. ПЧ насосов Н1, Н2, Н3 — слейвы 1, 2, 3. Скорость и
формат кадра задаются в ПЧ (условно 19 200 бит/с, 8E1). Адреса — адреса PDU с нуля, как в
конфигураторе Modbus CODESYS.

| Адрес | Функция | Тип | Сигнал перечня | Назначение | Масштаб |
|---:|---|---|---|---|---|
| 0 | 16 — запись | `WORD` | `P10n_CTW` | слово управления | биты — ниже |
| 1 | 16 — запись | `UINT` | `P10n_FREF` | задание частоты | 0,01 Гц: 5000 = 50,00 Гц = 100 % |
| 100 | 3 — чтение | `WORD` | `P10n_STW` | слово состояния | биты — ниже |
| 101 | 3 — чтение | `UINT` | `P10n_FACT` | фактическая частота | 0,01 Гц |
| 102 | 3 — чтение | `UINT` | `IT1n1` | ток двигателя | 0,1 А: 600 = 60,0 А (`rRawHi_cnt=600.0`) |
| 103 | 3 — чтение | `UINT` | `P10n_FCODE` (роль `AUX`) | код последней аварии | 0 — аварии нет |

Запись — одним запросом FC16 на регистры 0–1, чтение — одним запросом FC3 на регистры 100–103.

| Бит | Слово управления (`CTW`) | Слово состояния (`STW`) |
|---:|---|---|
| 0 | пуск по сети — не используется: пуск проводом | готов к пуску → `xVfdReady` |
| 1 | — | в работе → `xVfdRunning` |
| 2 | сброс аварии, по фронту (адаптер формирует импульс из `xQReset`) | авария → `xVfdFault` |
| 3 | — | предупреждение |
| 4 | — | управление от клемм (дистанционный режим ПЧ) |
| 5–15 | 0 | — |

Датчик температуры павильона `TT403` — на линии `RS485-2`, слейв 10: функция 4, адрес 0, `REAL`,
порядок слов HL (старшее слово первым); тоже условно.

## Модули ввода-вывода

Модули условные: `A1` — 8 AI, `D1` и `D2` — по 16 DI, `Q1` — 8 DO. Привязка каналов к модулям
ПЛК210 и модулям расширения ОВЕН — по РЭ и проекту шкафа (ручной шаг проекта 02).

| Модуль | Занято | Резерв |
|---|---|---|
| `A1` (AI) | 1–5: `LT101`, `PT201`, `FT202`, `AT401`, `AT402` | 6–8 |
| `D1` (DI) | 1–12: поплавки, затопление камеры задвижек, электроснабжение, павильон, кнопки, вентилятор | 13–16 |
| `D2` (DI) | 1–15: по 5 каналов на насос (ОС, авария, «Местное», перегрев, протечка) | 16 |
| `Q1` (DO) | 1–4: пуск насосов и вентилятора; 5–7: сирена, лампа, общая авария (сигналы `AUX`) | 8 |

## Сигналы без ФБ

Схема iolistgen следует контракту библиотеки: строка — вход или выход ФБ устройства. Для
сигналов, у которых такого входа нет, есть роль `AUX` (расширение схемы iolistgen, библиотеку не
затрагивает): генератор объявляет переменную `GVL_IO`, заносит адрес в карту Modbus и проверку
пересечений, тег — в импорт SCADA, строку — в перечень сигналов; читает и пишет такой сигнал код
станции (проект 03).

| Строки | Форма | Как поступает проект 03 |
|---|---|---|
| `HA1`, `HL1`, `K1` — сирена, лампа «Авария», реле «Общая авария» | простой сигнал: `role` = `AUX`, без `device` и `device_type` | логика сигнализации — в коде станции, она пишет `GVL_IO.xHA1`, `xHL1`, `xK1` |
| `P10n_FCODE` — код аварии ПЧ | в составе насоса: `device` = `P10n`, `role` = `AUX` | регистр читает слой Modbus в `GVL_IO.uiP10n_FCODE`, текст аварии по коду — на HMI; в вызове `fbP10n` — комментарий |

До роли `AUX` эти строки были комментариями `#` и в код, карту обмена и документацию не попадали:
регистр 103 мог занять другой сигнал без сообщения о пересечении адресов.
