<!-- AUTO-GENERATED by iolistgen 0.1.0 — не редактировать; источник: gen_fixture.csv
     SHA-256 перечня e719ec16e4cf; генератор modbus-map -->
# Карта обмена Modbus

Перечень сигналов: `gen_fixture.csv`. Адреса — адреса PDU с нуля (смещение в конфигураторе Modbus
CODESYS); области: 0x — катушки, 1x — дискретные входы, 3x — входные регистры, 4x — регистры
хранения. Длина — в регистрах (катушках) с учётом типа данных.

## ПЛК — master: опрос слейвов

| Линия | Слейв | Функция | Область | Адрес | Бит | Длина | Тип | Слова | Направление | Тег | Описание | Переменная ПЛК | Шкала | Масштабирование |
|---|---:|---|---|---:|---:|---:|---|---|---|---|---|---|---|---|
| RS485-1 | 1 | FC6 Write Single Register | 4x | 0 |  | 1 | WORD |  | запись | `P201_CTW` | Насос Н1: слово управления ПЧ | `GVL_IO.wP201_CTW` |  | биты слова — разбирает и собирает адаптер ПЧ (код приложения) |
| RS485-1 | 1 | FC16 Write Multiple Registers | 4x | 2 |  | 2 | REAL | HL | запись | `P201_REF` | Насос Н1: задание частоты | `GVL_IO.rP201_REF` | 0…50 Гц | шкала ↔ 0…100 % — пересчёт в адаптере ПЧ (код приложения) |
| RS485-1 | 1 | FC3 Read Holding Registers | 4x | 10 |  | 1 | WORD |  | чтение | `P201_STW` | Насос Н1: слово состояния ПЧ | `GVL_IO.wP201_STW` |  | биты слова — разбирает и собирает адаптер ПЧ (код приложения) |
| RS485-1 | 1 | FC3 Read Holding Registers | 4x | 12 |  | 2 | REAL | HL | чтение | `P201_ACT` | Насос Н1: фактическая частота | `GVL_IO.rP201_ACT` | 0…50 Гц | шкала ↔ 0…100 % — пересчёт в адаптере ПЧ (код приложения) |
| RS485-1 | 2 | FC3 Read Holding Registers | 4x | 10 |  | 1 | WORD |  | чтение | `P202_STW` | Насос Н2: слово состояния ПЧ | `GVL_IO.wP202_STW` |  | биты слова — разбирает и собирает адаптер ПЧ (код приложения) |
| RS485-1 | 5 | FC4 Read Input Registers | 3x | 10 |  | 1 | INT |  | чтение | `PT201` | Давление на всасе | `GVL_IO.iPT201` | 0…16 бар | eInput = Raw: 0…16000 → шкала прибора |
| RS485-1 | 7 | FC2 Read Discrete Inputs | 1x | 0 |  | 1 | BOOL |  | чтение | `ES201` | Кнопка аварийного останова на щите | `GVL_IO.xES201` |  |  |

Значения пишет и читает слой Modbus (конфигуратор Modbus в дереве устройств или код
приложения); состояние обмена со слейвами — переменные `GVL_IO.xMbOk_*`. Слова управления и
состояния ПЧ разбирает адаптер ПЧ приложения.

## ПЛК — slave: блоки состояния устройств для SCADA

Блок устройства — структура `stSts` экземпляра целиком (контракт plc-process-lib, 4.6): регистр
n блока — байты 2n…2n+1 структуры, 32-битные поля начинаются со смещения, кратного 4 байтам.
Первым в блоке идёт общий заголовок `stCommon` — по его полю `eDevType` SCADA проверяет, что по
адресу лежит ожидаемое устройство. Чтение — FC3 Read Holding Registers, область 4x.
Блоки идут подряд по возрастанию dev_no с адреса 0: новое устройство (dev_no больше
прежних) встаёт в конец, адреса прежних блоков не меняются; удаление устройства сдвигает
следующие блоки (неизменные адреса — slave_layout = dev_no).
Порядок слов 32-битных полей — LH (младшее слово первым: копия памяти структуры на ПЛК с прямым порядком байт); его
обеспечивает адаптер обмена приложения, который копирует `stSts` в образ регистров. Команды SCADA
по Modbus идут только через адаптер приложения (импульс по фронту, контракт 2.1).

| dev_no | Устройство | Тип | Описание | Адреса | Регистров | Раскладка |
|---:|---|---|---|---|---:|---|
| 1 | `LT201` | AnalogInput | Уровень в резервуаре чистой воды | 0…21 | 22 | `ST_AnalogInputSts` |
| 2 | `PT201` | AnalogInput | Давление на всасе | 22…43 | 22 | `ST_AnalogInputSts` |
| 3 | `TE201` | AnalogInput | Температура воды | 44…65 | 22 | `ST_AnalogInputSts` |
| 4 | `LS201` | DigitalInput | Поплавок «перелив» | 66…80 | 15 | `ST_DigitalInputSts` |
| 5 | `ES201` | DigitalInput | Кнопка аварийного останова на щите | 81…95 | 15 | `ST_DigitalInputSts` |
| 6 | `PWR2` | DigitalInput | Напряжение на секции шин | 96…110 | 15 | `ST_DigitalInputSts` |
| 11 | `M201` | Motor | Насос промывки | 111…144 | 34 | `ST_MotorSts` |
| 12 | `P201` | MotorVfd | Насос Н1 | 145…178 | 34 | `ST_MotorSts` |
| 13 | `P202` | MotorVfd | Насос Н2 | 179…212 | 34 | `ST_MotorSts` |
| 21 | `FV201` | Valve | Задвижка на напоре | 213…238 | 26 | `ST_ValveSts` |
| 22 | `XV201` | Valve | Клапан сброса | 239…264 | 26 | `ST_ValveSts` |
| 31 | `FCV201` | ControlValve | Клапан рециркуляции | 265…290 | 26 | `ST_ControlValveSts` |
| 32 | `ZT201` | AnalogInput | Клапан рециркуляции: положение | 291…312 | 22 | `ST_AnalogInputSts` |

### `ST_AnalogInputSts` — 22 регистров (AnalogInput)

| Смещение | Длина | Тип | Поле | Смысл | Ед. |
|---:|---:|---|---|---|---|
| 0 | 1 | WORD | `stCommon.wStatus` | слово состояния: биты 0–7 по типу, 8–15 общие |  |
| 1 | 1 | WORD | `stCommon.wFault` | причины отказа (карта по типу) |  |
| 2 | 1 | WORD | `stCommon.wWarning` | предупреждения (карта по типу) |  |
| 3 | 1 | WORD | `stCommon.wCfgErr` | непройденные проверки Cfg |  |
| 4 | 1 | INT | `stCommon.eMode` | режим: 1 Auto, 2 Manual, 3 Local, 4 OutOfService |  |
| 5 | 1 | INT | `stCommon.eNe107` | статус NE 107: 0 Good, 1 M, 2 S, 3 C, 4 F |  |
| 6 | 1 | INT | `stCommon.eCmdResult` | результат последней команды |  |
| 7 | 1 | UINT | `stCommon.uiCmdSeq` | счётчик обработанных команд (по кругу) |  |
| 8 | 1 | WORD | `stCommon.wAlmActive` | бит i: условие тревоги слота i активно |  |
| 9 | 1 | WORD | `stCommon.wAlmUnack` | бит i: тревога слота i не квитирована |  |
| 10 | 1 | WORD | `stCommon.wAlmShelved` | бит i: слот отложен, подавлен или выведен из работы |  |
| 11 | 1 | INT | `stCommon.ePrioUnack` | наивысший приоритет неквитированных тревог |  |
| 12 | 1 | INT | `stCommon.eDevType` | тип устройства (проверка адресации блока) |  |
| 13 | 1 | WORD | `stCommon.wReserve` | резерв: размер кратен 4 байтам |  |
| 14 | 2 | REAL | `rValue_eu` | итоговое значение |  |
| 16 | 2 | REAL | `rValue_pct` | значение, % шкалы | % |
| 18 | 2 | REAL | `rIn` | сырое значение входа |  |
| 20 | 1 | INT | `eSignal` | классификация сигнала (NE 43) |  |
| 21 | 1 | UINT | `uiSubstRemain_s` | до автоматического снятия подмены | с |

### `ST_DigitalInputSts` — 15 регистров (DigitalInput)

| Смещение | Длина | Тип | Поле | Смысл | Ед. |
|---:|---:|---|---|---|---|
| 0 | 1 | WORD | `stCommon.wStatus` | слово состояния: биты 0–7 по типу, 8–15 общие |  |
| 1 | 1 | WORD | `stCommon.wFault` | причины отказа (карта по типу) |  |
| 2 | 1 | WORD | `stCommon.wWarning` | предупреждения (карта по типу) |  |
| 3 | 1 | WORD | `stCommon.wCfgErr` | непройденные проверки Cfg |  |
| 4 | 1 | INT | `stCommon.eMode` | режим: 1 Auto, 2 Manual, 3 Local, 4 OutOfService |  |
| 5 | 1 | INT | `stCommon.eNe107` | статус NE 107: 0 Good, 1 M, 2 S, 3 C, 4 F |  |
| 6 | 1 | INT | `stCommon.eCmdResult` | результат последней команды |  |
| 7 | 1 | UINT | `stCommon.uiCmdSeq` | счётчик обработанных команд (по кругу) |  |
| 8 | 1 | WORD | `stCommon.wAlmActive` | бит i: условие тревоги слота i активно |  |
| 9 | 1 | WORD | `stCommon.wAlmUnack` | бит i: тревога слота i не квитирована |  |
| 10 | 1 | WORD | `stCommon.wAlmShelved` | бит i: слот отложен, подавлен или выведен из работы |  |
| 11 | 1 | INT | `stCommon.ePrioUnack` | наивысший приоритет неквитированных тревог |  |
| 12 | 1 | INT | `stCommon.eDevType` | тип устройства (проверка адресации блока) |  |
| 13 | 1 | WORD | `stCommon.wReserve` | резерв: размер кратен 4 байтам |  |
| 14 | 1 | UINT | `uiSubstRemain_s` | до автоматического снятия подмены | с |

### `ST_MotorSts` — 34 регистров (Motor, MotorVfd)

| Смещение | Длина | Тип | Поле | Смысл | Ед. |
|---:|---:|---|---|---|---|
| 0 | 1 | WORD | `stCommon.wStatus` | слово состояния: биты 0–7 по типу, 8–15 общие |  |
| 1 | 1 | WORD | `stCommon.wFault` | причины отказа (карта по типу) |  |
| 2 | 1 | WORD | `stCommon.wWarning` | предупреждения (карта по типу) |  |
| 3 | 1 | WORD | `stCommon.wCfgErr` | непройденные проверки Cfg |  |
| 4 | 1 | INT | `stCommon.eMode` | режим: 1 Auto, 2 Manual, 3 Local, 4 OutOfService |  |
| 5 | 1 | INT | `stCommon.eNe107` | статус NE 107: 0 Good, 1 M, 2 S, 3 C, 4 F |  |
| 6 | 1 | INT | `stCommon.eCmdResult` | результат последней команды |  |
| 7 | 1 | UINT | `stCommon.uiCmdSeq` | счётчик обработанных команд (по кругу) |  |
| 8 | 1 | WORD | `stCommon.wAlmActive` | бит i: условие тревоги слота i активно |  |
| 9 | 1 | WORD | `stCommon.wAlmUnack` | бит i: тревога слота i не квитирована |  |
| 10 | 1 | WORD | `stCommon.wAlmShelved` | бит i: слот отложен, подавлен или выведен из работы |  |
| 11 | 1 | INT | `stCommon.ePrioUnack` | наивысший приоритет неквитированных тревог |  |
| 12 | 1 | INT | `stCommon.eDevType` | тип устройства (проверка адресации блока) |  |
| 13 | 1 | WORD | `stCommon.wReserve` | резерв: размер кратен 4 байтам |  |
| 14 | 1 | INT | `eState` | состояние: 0 стоп, 1 пуск, 2 работа, 3 останов, 4 отказ |  |
| 15 | 1 | WORD | `wInterlock` | действующие блокировки |  |
| 16 | 1 | WORD | `wPermitMissing` | недостающие разрешения |  |
| 17 | 1 | UINT | `uiFirstOut` | первая сработавшая блокировка (бит); 65535 — нет |  |
| 18 | 1 | UINT | `uiInhibitRemain_s` | до снятия запрета пуска | с |
| 19 | 1 | UINT | `uiStartsLastHour` | пусков за скользящий час |  |
| 20 | 2 | REAL | `rRunTime_h` | наработка всего | ч |
| 22 | 2 | UDINT | `udiStarts` | пусков всего |  |
| 24 | 2 | REAL | `rRunTimeMaint_h` | наработка с последнего ТО | ч |
| 26 | 2 | UDINT | `udiStartsMaint` | пусков с последнего ТО |  |
| 28 | 2 | REAL | `rSpeedRef_pct` | задание на ПЧ после ограничений и рампы | % |
| 30 | 2 | REAL | `rSpeedAct_pct` | фактическая скорость | % |
| 32 | 2 | UDINT | `udiRunCurrent_s` | текущая непрерывная работа | с |

### `ST_ValveSts` — 26 регистров (Valve)

| Смещение | Длина | Тип | Поле | Смысл | Ед. |
|---:|---:|---|---|---|---|
| 0 | 1 | WORD | `stCommon.wStatus` | слово состояния: биты 0–7 по типу, 8–15 общие |  |
| 1 | 1 | WORD | `stCommon.wFault` | причины отказа (карта по типу) |  |
| 2 | 1 | WORD | `stCommon.wWarning` | предупреждения (карта по типу) |  |
| 3 | 1 | WORD | `stCommon.wCfgErr` | непройденные проверки Cfg |  |
| 4 | 1 | INT | `stCommon.eMode` | режим: 1 Auto, 2 Manual, 3 Local, 4 OutOfService |  |
| 5 | 1 | INT | `stCommon.eNe107` | статус NE 107: 0 Good, 1 M, 2 S, 3 C, 4 F |  |
| 6 | 1 | INT | `stCommon.eCmdResult` | результат последней команды |  |
| 7 | 1 | UINT | `stCommon.uiCmdSeq` | счётчик обработанных команд (по кругу) |  |
| 8 | 1 | WORD | `stCommon.wAlmActive` | бит i: условие тревоги слота i активно |  |
| 9 | 1 | WORD | `stCommon.wAlmUnack` | бит i: тревога слота i не квитирована |  |
| 10 | 1 | WORD | `stCommon.wAlmShelved` | бит i: слот отложен, подавлен или выведен из работы |  |
| 11 | 1 | INT | `stCommon.ePrioUnack` | наивысший приоритет неквитированных тревог |  |
| 12 | 1 | INT | `stCommon.eDevType` | тип устройства (проверка адресации блока) |  |
| 13 | 1 | WORD | `stCommon.wReserve` | резерв: размер кратен 4 байтам |  |
| 14 | 1 | INT | `eState` | состояние: 1 закрыта, 2 открывается, 3 открыта, 4 закрывается, 7 отказ |  |
| 15 | 1 | WORD | `wInterlock` | действующие блокировки |  |
| 16 | 1 | WORD | `wPermitMissing` | недостающие разрешения для текущего направления |  |
| 17 | 1 | UINT | `uiFirstOut` | первопричина блокировки; 65535 — нет |  |
| 18 | 1 | UINT | `uiTravelRemain_s` | до таймаута хода | с |
| 19 | 1 | WORD | `wReserve` | выравнивание следующего 32-битного поля |  |
| 20 | 2 | UDINT | `udiCycles` | циклов «открыто» всего |  |
| 22 | 2 | UDINT | `udiCyclesMaint` | циклов с последнего ТО |  |
| 24 | 2 | REAL | `rActTime_h` | время работы привода | ч |

### `ST_ControlValveSts` — 26 регистров (ControlValve)

| Смещение | Длина | Тип | Поле | Смысл | Ед. |
|---:|---:|---|---|---|---|
| 0 | 1 | WORD | `stCommon.wStatus` | слово состояния: биты 0–7 по типу, 8–15 общие |  |
| 1 | 1 | WORD | `stCommon.wFault` | причины отказа (карта по типу) |  |
| 2 | 1 | WORD | `stCommon.wWarning` | предупреждения (карта по типу) |  |
| 3 | 1 | WORD | `stCommon.wCfgErr` | непройденные проверки Cfg |  |
| 4 | 1 | INT | `stCommon.eMode` | режим: 1 Auto, 2 Manual, 3 Local, 4 OutOfService |  |
| 5 | 1 | INT | `stCommon.eNe107` | статус NE 107: 0 Good, 1 M, 2 S, 3 C, 4 F |  |
| 6 | 1 | INT | `stCommon.eCmdResult` | результат последней команды |  |
| 7 | 1 | UINT | `stCommon.uiCmdSeq` | счётчик обработанных команд (по кругу) |  |
| 8 | 1 | WORD | `stCommon.wAlmActive` | бит i: условие тревоги слота i активно |  |
| 9 | 1 | WORD | `stCommon.wAlmUnack` | бит i: тревога слота i не квитирована |  |
| 10 | 1 | WORD | `stCommon.wAlmShelved` | бит i: слот отложен, подавлен или выведен из работы |  |
| 11 | 1 | INT | `stCommon.ePrioUnack` | наивысший приоритет неквитированных тревог |  |
| 12 | 1 | INT | `stCommon.eDevType` | тип устройства (проверка адресации блока) |  |
| 13 | 1 | WORD | `stCommon.wReserve` | резерв: размер кратен 4 байтам |  |
| 14 | 2 | REAL | `rPosSp_pct` | задание после пределов, до рампы | % |
| 16 | 2 | REAL | `rOut_pct` | выход | % |
| 18 | 2 | REAL | `rOut_mA` | выход на AO | мА |
| 20 | 2 | REAL | `rPosFb_pct` | ОС положения | % |
| 22 | 2 | REAL | `rDeviation_pct` | рассогласование выход − ОС | % |
| 24 | 1 | WORD | `wInterlock` | действующие блокировки |  |
| 25 | 1 | UINT | `uiFirstOut` | первопричина блокировки; 65535 — нет |  |
