<!-- AUTO-GENERATED by iolistgen 0.1.0 — не редактировать; источник: gen_fixture.csv
     SHA-256 перечня e719ec16e4cf; генератор docs-table -->
# Перечень сигналов

Сигналов: 38, устройств: 13. Адреса Modbus — адреса PDU с нуля: функция, пространство (4x — регистры хранения, 3x — входные, 1x — дискретные входы, 0x — катушки), тип данных и слейв.

## Устройства

| № | Устройство | Тип | ФБ | Описание | Сигналов | Группа HMI |
|---:|---|---|---|---|---:|---|
| 1 | `LT201` | AnalogInput | `PL.FB_AnalogInput` | Уровень в резервуаре чистой воды | 2 | Резервуар |
| 2 | `PT201` | AnalogInput | `PL.FB_AnalogInput` | Давление на всасе | 1 | Насосы |
| 3 | `TE201` | AnalogInput | `PL.FB_AnalogInput` | Температура воды | 1 | Резервуар |
| 4 | `LS201` | DigitalInput | `PL.FB_DigitalInput` | Поплавок «перелив» | 2 | Резервуар |
| 5 | `ES201` | DigitalInput | `PL.FB_DigitalInput` | Кнопка аварийного останова на щите | 1 | Щит |
| 6 | `PWR2` | DigitalInput | `PL.FB_DigitalInput` | Напряжение на секции шин | 1 | Питание |
| 11 | `M201` | Motor | `PL.FB_Motor` | Насос промывки | 5 | Насосы |
| 12 | `P201` | MotorVfd | `PL.FB_MotorVfd` | Насос Н1 | 6 | Насосы |
| 13 | `P202` | MotorVfd | `PL.FB_MotorVfd` | Насос Н2 | 5 | Насосы |
| 21 | `FV201` | Valve | `PL.FB_Valve` | Задвижка на напоре | 8 | Напор |
| 22 | `XV201` | Valve | `PL.FB_Valve` | Клапан сброса | 2 | Напор |
| 31 | `FCV201` | ControlValve | `PL.FB_ControlValve` | Клапан рециркуляции | 3 | Напор |
| 32 | `ZT201` | AnalogInput | `PL.FB_AnalogInput` | Клапан рециркуляции: положение | 1 | Напор |

## Сигналы

### `LT201` — Уровень в резервуаре чистой воды

AnalogInput, № 1, `PL.FB_AnalogInput`; уставки: LL 0.4 · L 0.8 · H 3.2 · HH 3.6 м; задержка вкл. 2 с; задержка откл. 1 с; приоритет тревог High.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `LT201` | Уровень в резервуаре чистой воды | AI | PV | 0…4 | м | A1.1 | Резервуар | `GVL_IO.rLT201_mA` |
| `LT201_CHF` | Уровень в резервуаре: отказ канала модуля | DI | CHF |  |  | D1.1 | Резервуар | `GVL_IO.xLT201_CHF` |

### `PT201` — Давление на всасе

AnalogInput, № 2, `PL.FB_AnalogInput`; уставки: L 1 бар; приоритет тревог Medium.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `PT201` | Давление на всасе | MB | PV | 0…16 | бар | FC4 · 3x 10 · INT · слейв 5 · RS485-1 | Насосы | `GVL_IO.iPT201` |

### `TE201` — Температура воды

AnalogInput, № 3, `PL.FB_AnalogInput`; уставки: H 80 °C.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `TE201` | Температура воды | AI | PV | -50…150 | °C | A1.2 | Резервуар | `GVL_IO.rTE201` |

### `LS201` — Поплавок «перелив»

DigitalInput, № 4, `PL.FB_DigitalInput`; задержка вкл. 2 с; приоритет тревог High.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `LS201` | Поплавок «перелив» | DI | IN |  |  | D1.2 | Резервуар | `GVL_IO.xLS201` |
| `LS201_CHF` | Поплавок «перелив»: обрыв цепи | DI | CHF |  |  | D1.3 | Резервуар | `GVL_IO.xLS201_CHF` |

### `ES201` — Кнопка аварийного останова на щите

DigitalInput, № 5, `PL.FB_DigitalInput`; приоритет тревог Critical.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `ES201` | Кнопка аварийного останова на щите | MB | IN |  |  | FC2 · 1x 0 · BOOL · слейв 7 · RS485-1 | Щит | `GVL_IO.xES201` |

### `PWR2` — Напряжение на секции шин

DigitalInput, № 6, `PL.FB_DigitalInput`; приоритет тревог High.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `PWR2` | Напряжение на секции шин | DI | IN |  |  | D1.4 | Питание | `GVL_IO.xPWR2` |

### `M201` — Насос промывки

Motor, № 11, `PL.FB_Motor`; задержка вкл. 3 с; задержка откл. 8 с.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `M201_RUN` | Насос промывки: команда «Работа» | DO | CMD_RUN |  |  | Q1.1 | Насосы | `GVL_IO.xM201_RUN` |
| `M201_FB` | Насос промывки: в работе | DI | RUN_FB |  |  | D1.5 | Насосы | `GVL_IO.xM201_FB` |
| `M201_FLT` | Насос промывки: авария УПП | DI | FAULT |  |  | D1.6 | Насосы | `GVL_IO.xM201_FLT` |
| `M201_LOC` | Насос промывки: режим «Местное» | DI | LOCAL |  |  | D1.7 | Насосы | `GVL_IO.xM201_LOC` |
| `M201_RST` | Насос промывки: сброс аварии УПП | DO | CMD_RESET |  |  | Q1.2 | Насосы | `GVL_IO.xM201_RST` |

### `P201` — Насос Н1

MotorVfd, № 12, `PL.FB_MotorVfd`.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `P201_CTW` | Насос Н1: слово управления ПЧ | MB | VFD_CTW |  |  | FC6 · 4x 0 · WORD · слейв 1 · RS485-1 | Насосы | `GVL_IO.wP201_CTW` |
| `P201_STW` | Насос Н1: слово состояния ПЧ | MB | VFD_STW |  |  | FC3 · 4x 10 · WORD · слейв 1 · RS485-1 | Насосы | `GVL_IO.wP201_STW` |
| `P201_REF` | Насос Н1: задание частоты | MB | SPEED_REF | 0…50 | Гц | FC16 · 4x 2 · REAL · HL · слейв 1 · RS485-1 | Насосы | `GVL_IO.rP201_REF` |
| `P201_ACT` | Насос Н1: фактическая частота | MB | SPEED_ACT | 0…50 | Гц | FC3 · 4x 12 · REAL · HL · слейв 1 · RS485-1 | Насосы | `GVL_IO.rP201_ACT` |
| `P201_FLT` | Насос Н1: тепловое реле | DI | FAULT |  |  | D1.8 | Насосы | `GVL_IO.xP201_FLT` |
| `P201_LOC` | Насос Н1: режим «Местное» | DI | LOCAL |  |  | D1.9 | Насосы | `GVL_IO.xP201_LOC` |

### `P202` — Насос Н2

MotorVfd, № 13, `PL.FB_MotorVfd`.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `P202_RUN` | Насос Н2: команда «Работа» | DO | CMD_RUN |  |  | Q1.3 | Насосы | `GVL_IO.xP202_RUN` |
| `P202_FB` | Насос Н2: реле «работа» ПЧ | DI | RUN_FB |  |  | D1.10 | Насосы | `GVL_IO.xP202_FB` |
| `P202_STW` | Насос Н2: слово состояния ПЧ | MB | VFD_STW |  |  | FC3 · 4x 10 · WORD · слейв 2 · RS485-1 | Насосы | `GVL_IO.wP202_STW` |
| `P202_REF` | Насос Н2: задание частоты 4–20 мА | AO | SPEED_REF | 0…50 | Гц | A2.1 | Насосы | `GVL_IO.rP202_REF` |
| `P202_ACT` | Насос Н2: выход частоты 4–20 мА | AI | SPEED_ACT | 0…50 | Гц | A1.3 | Насосы | `GVL_IO.rP202_ACT` |

### `FV201` — Задвижка на напоре

Valve, № 21, `PL.FB_Valve`; задержка вкл. 75 с.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `FV201_OPN` | Задвижка на напоре: открыть | DO | CMD_OPEN |  |  | Q1.4 | Напор | `GVL_IO.xFV201_OPN` |
| `FV201_CLS` | Задвижка на напоре: закрыть | DO | CMD_CLOSE |  |  | Q1.5 | Напор | `GVL_IO.xFV201_CLS` |
| `FV201_ZSO` | Задвижка на напоре: открыта | DI | ZSO |  |  | D2.1 | Напор | `GVL_IO.xFV201_ZSO` |
| `FV201_ZSC` | Задвижка на напоре: закрыта | DI | ZSC |  |  | D2.2 | Напор | `GVL_IO.xFV201_ZSC` |
| `FV201_TQO` | Задвижка на напоре: муфта открытия | DI | TQO |  |  | D2.3 | Напор | `GVL_IO.xFV201_TQO` |
| `FV201_TQC` | Задвижка на напоре: муфта закрытия | DI | TQC |  |  | D2.4 | Напор | `GVL_IO.xFV201_TQC` |
| `FV201_FLT` | Задвижка на напоре: авария привода | DI | FAULT |  |  | D2.5 | Напор | `GVL_IO.xFV201_FLT` |
| `FV201_LOC` | Задвижка на напоре: «Местное» | DI | LOCAL |  |  | D2.6 | Напор | `GVL_IO.xFV201_LOC` |

### `XV201` — Клапан сброса

Valve, № 22, `PL.FB_Valve`.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `XV201` | Клапан сброса | DO | CMD_COIL |  |  | Q1.6 | Напор | `GVL_IO.xXV201` |
| `XV201_ZSC` | Клапан сброса: закрыт | DI | ZSC |  |  | D2.7 | Напор | `GVL_IO.xXV201_ZSC` |

### `FCV201` — Клапан рециркуляции

ControlValve, № 31, `PL.FB_ControlValve`; задержка вкл. 40 с.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `FCV201_OUT` | Клапан рециркуляции: задание положения | AO | POS_OUT | 0…100 | % | A2.2 | Напор | `GVL_IO.rFCV201_OUT_mA` |
| `FCV201_POSF` | Клапан рециркуляции: авария позиционера | DI | POS_FAULT |  |  | D2.8 | Напор | `GVL_IO.xFCV201_POSF` |
| `FCV201_LOC` | Клапан рециркуляции: позиционер в местном | DI | LOCAL |  |  | D2.9 | Напор | `GVL_IO.xFCV201_LOC` |

### `ZT201` — Клапан рециркуляции: положение

AnalogInput, № 32, `PL.FB_AnalogInput`.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `ZT201` | Клапан рециркуляции: положение | AI | PV | 0…100 | % | A1.4 | Напор | `GVL_IO.rZT201_mA` |
