// AUTO-GENERATED by iolistgen 0.1.0 — не редактировать; источник: gen_fixture.csv
// SHA-256 перечня 3ace79e7a28b; генератор st-codesys
// Назначение: команды HMI и SCADA устройствам (ST_<Dev>Cmd, контракт plc-process-lib 1 и 2.1). WebVisu и OPC UA пишут
// сюда напрямую; команды по Modbus — только через адаптер приложения (импульс по фронту).
{attribute 'qualified_only'}
VAR_GLOBAL
    xApplyProjectCfg : BOOL;  // импульс: применить уставки проекта (PRG_ApplyProjectCfg); сбрасывает PRG_Devices
    stLT201Cmd : PL.ST_AnalogInputCmd;  // 1 · Уровень в резервуаре чистой воды
    stPT201Cmd : PL.ST_AnalogInputCmd;  // 2 · Давление на всасе
    stTE201Cmd : PL.ST_AnalogInputCmd;  // 3 · Температура воды
    stLS201Cmd : PL.ST_DigitalInputCmd;  // 4 · Поплавок «перелив»
    stES201Cmd : PL.ST_DigitalInputCmd;  // 5 · Кнопка аварийного останова на щите
    stPWR2Cmd : PL.ST_DigitalInputCmd;  // 6 · Напряжение на секции шин
    stM201Cmd : PL.ST_MotorCmd;  // 11 · Насос промывки
    stP201Cmd : PL.ST_MotorCmd;  // 12 · Насос Н1
    stP202Cmd : PL.ST_MotorCmd;  // 13 · Насос Н2
    stFV201Cmd : PL.ST_ValveCmd;  // 21 · Задвижка на напоре
    stXV201Cmd : PL.ST_ValveCmd;  // 22 · Клапан сброса
    stFCV201Cmd : PL.ST_ControlValveCmd;  // 31 · Клапан рециркуляции
    stZT201Cmd : PL.ST_AnalogInputCmd;  // 32 · Клапан рециркуляции: положение
    stLIC201Cmd : PL.ST_PidCmd;  // 41 · Регулятор уровня в резервуаре чистой воды
END_VAR
