// AUTO-GENERATED by iolistgen 0.2.0 — не редактировать; источник: gen_fixture.csv
// SHA-256 перечня 3ace79e7a28b; генератор st-codesys
// Назначение: переменные ввода-вывода перечня сигналов — каналы модулей, обмен Modbus, адаптеры ПЧ. Адресов %I/%Q в
// коде нет: каналы привязываются в дереве устройств (I/O Mapping → «Map to existing variable»), значения Modbus пишет и
// читает слой Modbus, переменные ПЧ — адаптеры приложения (docs/MANUAL_STEPS.md).
{attribute 'qualified_only'}
VAR_GLOBAL
    // === Входы модулей ввода-вывода (DI, AI): дерево устройств, I/O Mapping → Map to existing variable ===
    rLT201_mA : REAL;  // A1.1 · LT201 · Уровень в резервуаре чистой воды · 0…4 м
    rTE201 : REAL;  // A1.2 · TE201 · Температура воды · -50…150 °C
    rP202_ACT : REAL;  // A1.3 · P202_ACT · Насос Н2: выход частоты 4–20 мА · 0…50 Гц · адаптер ПЧ
    rZT201_mA : REAL;  // A1.4 · ZT201 · Клапан рециркуляции: положение · 0…100 %
    xLT201_CHF : BOOL;  // D1.1 · LT201_CHF · Уровень в резервуаре: отказ канала модуля
    xLS201 : BOOL;  // D1.2 · LS201 · Поплавок «перелив»
    xLS201_CHF : BOOL;  // D1.3 · LS201_CHF · Поплавок «перелив»: обрыв цепи
    xPWR2 : BOOL;  // D1.4 · PWR2 · Напряжение на секции шин
    xM201_FB : BOOL;  // D1.5 · M201_FB · Насос промывки: в работе
    xM201_FLT : BOOL;  // D1.6 · M201_FLT · Насос промывки: авария УПП
    xM201_LOC : BOOL;  // D1.7 · M201_LOC · Насос промывки: режим «Местное»
    xP201_FLT : BOOL;  // D1.8 · P201_FLT · Насос Н1: тепловое реле
    xP201_LOC : BOOL;  // D1.9 · P201_LOC · Насос Н1: режим «Местное»
    xP202_FB : BOOL;  // D1.10 · P202_FB · Насос Н2: реле «работа» ПЧ
    xFV201_ZSO : BOOL;  // D2.1 · FV201_ZSO · Задвижка на напоре: открыта
    xFV201_ZSC : BOOL;  // D2.2 · FV201_ZSC · Задвижка на напоре: закрыта
    xFV201_TQO : BOOL;  // D2.3 · FV201_TQO · Задвижка на напоре: муфта открытия
    xFV201_TQC : BOOL;  // D2.4 · FV201_TQC · Задвижка на напоре: муфта закрытия
    xFV201_FLT : BOOL;  // D2.5 · FV201_FLT · Задвижка на напоре: авария привода
    xFV201_LOC : BOOL;  // D2.6 · FV201_LOC · Задвижка на напоре: «Местное»
    xXV201_ZSC : BOOL;  // D2.7 · XV201_ZSC · Клапан сброса: закрыт
    xFCV201_POSF : BOOL;  // D2.8 · FCV201_POSF · Клапан рециркуляции: авария позиционера
    xFCV201_LOC : BOOL;  // D2.9 · FCV201_LOC · Клапан рециркуляции: позиционер в местном

    // === Выходы модулей ввода-вывода (DO, AO): дерево устройств, I/O Mapping → Map to existing variable ===
    rP202_REF : REAL;  // A2.1 · P202_REF · Насос Н2: задание частоты 4–20 мА · 0…50 Гц · адаптер ПЧ
    rFCV201_OUT_mA : REAL;  // A2.2 · FCV201_OUT · Клапан рециркуляции: задание положения · 0…100 %
    // A2.3 · LIC201_SPI · Регулятор уровня: задание на индикатор щита · 0…4 м · без ФБ — код приложения
    rLIC201_SPI : REAL;
    xM201_RUN : BOOL;  // Q1.1 · M201_RUN · Насос промывки: команда «Работа»
    xM201_RST : BOOL;  // Q1.2 · M201_RST · Насос промывки: сброс аварии УПП
    xP202_RUN : BOOL;  // Q1.3 · P202_RUN · Насос Н2: команда «Работа»
    xFV201_OPN : BOOL;  // Q1.4 · FV201_OPN · Задвижка на напоре: открыть
    xFV201_CLS : BOOL;  // Q1.5 · FV201_CLS · Задвижка на напоре: закрыть
    xXV201 : BOOL;  // Q1.6 · XV201 · Клапан сброса

    // === Modbus, ПЛК — master, чтение: значения пишет слой Modbus ===
    wP201_STW : WORD;  // RS485-1 · слейв 1 · FC3 4x 10 WORD · P201_STW · Насос Н1: слово состояния ПЧ · адаптер ПЧ
    // RS485-1 · слейв 1 · FC3 4x 12 REAL HL · P201_ACT · Насос Н1: фактическая частота · 0…50 Гц · адаптер ПЧ
    rP201_ACT : REAL;
    wP202_STW : WORD;  // RS485-1 · слейв 2 · FC3 4x 10 WORD · P202_STW · Насос Н2: слово состояния ПЧ · адаптер ПЧ
    iPT201 : INT;  // RS485-1 · слейв 5 · FC4 3x 10 INT · PT201 · Давление на всасе · 0…16 бар
    xES201 : BOOL;  // RS485-1 · слейв 7 · FC2 1x 0 BOOL · ES201 · Кнопка аварийного останова на щите

    // === Modbus, ПЛК — master, запись: значения читает слой Modbus ===
    wP201_CTW : WORD;  // RS485-1 · слейв 1 · FC6 4x 0 WORD · P201_CTW · Насос Н1: слово управления ПЧ · адаптер ПЧ
    // RS485-1 · слейв 1 · FC16 4x 2 REAL HL · P201_REF · Насос Н1: задание частоты · 0…50 Гц · адаптер ПЧ
    rP201_REF : REAL;

    // === Состояние обмена со слейвами: пишет слой Modbus (TRUE — обмен исправен) ===
    xMbOk_RS485_1_S1 : BOOL;  // линия RS485-1, слейв 1: обмен исправен
    xMbOk_RS485_1_S2 : BOOL;  // линия RS485-1, слейв 2: обмен исправен
    xMbOk_RS485_1_S5 : BOOL;  // линия RS485-1, слейв 5: обмен исправен
    xMbOk_RS485_1_S7 : BOOL;  // линия RS485-1, слейв 7: обмен исправен

    // === Адаптеры ПЧ (код приложения) → ФБ: разобранное слово состояния и фактическая скорость ===
    xP201_CommOk : BOOL;  // P201: обмен с ПЧ исправен → xCommOk
    xP201_VfdRun : BOOL;  // P201: ПЧ в работе (слово состояния) → xVfdRunning
    xP201_VfdReady : BOOL;  // P201: ПЧ готов к пуску (слово состояния) → xVfdReady
    xP201_VfdFault : BOOL;  // P201: авария ПЧ (слово состояния) → xVfdFault
    rP201_SpeedAct_pct : REAL;  // P201: фактическая скорость, % → rSpeedAct_pct
    xP202_CommOk : BOOL;  // P202: обмен с ПЧ исправен → xCommOk
    xP202_VfdRun : BOOL;  // P202: ПЧ в работе (слово состояния) → xVfdRunning
    xP202_VfdReady : BOOL;  // P202: ПЧ готов к пуску (слово состояния) → xVfdReady
    xP202_VfdFault : BOOL;  // P202: авария ПЧ (слово состояния) → xVfdFault
    rP202_SpeedAct_pct : REAL;  // P202: фактическая скорость, % → rSpeedAct_pct

    // === ФБ → адаптеры ПЧ: задание скорости и команды для слова управления ===
    rP201_SpeedRef_pct : REAL;  // P201: задание на ПЧ, % ← rSpeedRef_pct
    xP201_VfdQRun : BOOL;  // P201: команда «работа» для слова управления ← xQRun
    xP201_VfdQReset : BOOL;  // P201: импульс сброса аварии ПЧ для слова управления ← xQReset
    rP202_SpeedRef_pct : REAL;  // P202: задание на ПЧ, % ← rSpeedRef_pct
END_VAR
