// AUTO-GENERATED by iolistgen 0.1.0 — не редактировать; источник: gen_fixture.csv
// SHA-256 перечня e719ec16e4cf; генератор st-codesys
// Назначение: объект Persistent Variables (контракт plc-process-lib 18.3): Cfg и Retain устройств, по переменной на
// устройство, по возрастанию dev_no. Новое устройство — dev_no больше прежних (переменные встают в конец); типы
// существующих переменных не меняются. Начальные значения — уставки перечня; после загрузки действуют сохранённые
// значения, уставки проекта применяет PRG_ApplyProjectCfg. Объект создаётся в CODESYS вручную (docs/MANUAL_STEPS.md);
// «Reorder List and Clear Gaps» не выполнять.
VAR_GLOBAL PERSISTENT RETAIN
    uiLayoutVersion : UINT := 1;  // версия раскладки списка
    // --- dev_no 1: LT201 — Уровень в резервуаре чистой воды (AnalogInput, без Retain) ---
    stLT201Cfg : PL.ST_AnalogInputCfg := (
        rRangeHi_eu := 4.0,
        tFilter := T#2S,
        astLimit := [
            (xEnable := TRUE, rSetpoint_eu := 3.6, tOnDelay := T#2S, tOffDelay := T#1S),  // 0 HH
            (xEnable := TRUE, rSetpoint_eu := 3.2, rHyst_eu := 0.05, tOnDelay := T#2S, tOffDelay := T#1S),  // 1 H
            (xEnable := TRUE, rSetpoint_eu := 0.8, tOnDelay := T#2S, tOffDelay := T#1S),  // 2 L
            (xEnable := TRUE, rSetpoint_eu := 0.4, tOnDelay := T#2S, tOffDelay := T#1S)  // 3 LL
        ],
        udiAlarmIdBase := 10,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 HH
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 H
            (ePriority := PL.E_AlarmPriority.Medium),  // 2 L
            (ePriority := PL.E_AlarmPriority.High),  // 3 LL
            (ePriority := PL.E_AlarmPriority.Medium),  // 4 Failure
            (ePriority := PL.E_AlarmPriority.Low),  // 5 OutOfRange
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 2: PT201 — Давление на всасе (AnalogInput, без Retain) ---
    stPT201Cfg : PL.ST_AnalogInputCfg := (
        eInput := PL.E_AiInputType.Raw,
        rRangeHi_eu := 16.0,
        rRawHi_cnt := 16000.0,
        astLimit := [
            (xEnable := FALSE),  // 0 HH
            (xEnable := FALSE),  // 1 H
            (xEnable := TRUE, rSetpoint_eu := 1.0),  // 2 L
            (xEnable := FALSE)  // 3 LL
        ],
        udiAlarmIdBase := 20,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.Medium),  // 0 HH
            (ePriority := PL.E_AlarmPriority.Low),  // 1 H
            (ePriority := PL.E_AlarmPriority.Low),  // 2 L
            (ePriority := PL.E_AlarmPriority.Medium),  // 3 LL
            (ePriority := PL.E_AlarmPriority.Medium),  // 4 Failure
            (ePriority := PL.E_AlarmPriority.Low),  // 5 OutOfRange
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 3: TE201 — Температура воды (AnalogInput, без Retain) ---
    stTE201Cfg : PL.ST_AnalogInputCfg := (
        eInput := PL.E_AiInputType.Norm01,
        rRangeLo_eu := -50.0,
        rRangeHi_eu := 150.0,
        astLimit := [
            (xEnable := FALSE),  // 0 HH
            (xEnable := TRUE, rSetpoint_eu := 80.0),  // 1 H
            (xEnable := FALSE),  // 2 L
            (xEnable := FALSE)  // 3 LL
        ],
        udiAlarmIdBase := 30
    );
    // --- dev_no 4: LS201 — Поплавок «перелив» (DigitalInput, без Retain) ---
    stLS201Cfg : PL.ST_DigitalInputCfg := (
        xInvert := TRUE,
        tOnDelay := T#2S,
        udiAlarmIdBase := 40,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 5: ES201 — Кнопка аварийного останова на щите (DigitalInput, без Retain) ---
    stES201Cfg : PL.ST_DigitalInputCfg := (
        udiAlarmIdBase := 50,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.Critical),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 6: PWR2 — Напряжение на секции шин (DigitalInput, без Retain) ---
    stPWR2Cfg : PL.ST_DigitalInputCfg := (
        xAlarmOnTrue := FALSE,
        udiAlarmIdBase := 60,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 11: M201 — Насос промывки (Motor) ---
    stM201Cfg : PL.ST_MotorCfg := (tFbStart := T#3S, tFbStop := T#8S, tMinStop := T#20S, udiAlarmIdBase := 110);
    stM201Retain : PL.ST_DeviceRetain;  // режим, вывод из работы, наработка, операции
    // --- dev_no 12: P201 — Насос Н1 (MotorVfd) ---
    stP201Cfg : PL.ST_MotorCfg := (uiMaxStartsPerHour := 6, stVfd := (rSpeedMin_pct := 25.0), udiAlarmIdBase := 120);
    stP201Retain : PL.ST_DeviceRetain;  // режим, вывод из работы, наработка, операции
    // --- dev_no 13: P202 — Насос Н2 (MotorVfd) ---
    stP202Cfg : PL.ST_MotorCfg := (stVfd := (xFbFromComm := FALSE, xCommLossIsFault := FALSE), udiAlarmIdBase := 130);
    stP202Retain : PL.ST_DeviceRetain;  // режим, вывод из работы, наработка, операции
    // --- dev_no 21: FV201 — Задвижка на напоре (Valve) ---
    stFV201Cfg : PL.ST_ValveCfg := (
        tTravel := T#1M15S,
        xTorqueUsed := TRUE,
        xCloseOnTorque := TRUE,
        udiAlarmIdBase := 210
    );
    stFV201Retain : PL.ST_DeviceRetain;  // режим, вывод из работы, наработка, операции
    // --- dev_no 22: XV201 — Клапан сброса (Valve) ---
    stXV201Cfg : PL.ST_ValveCfg := (
        eType := PL.E_ValveType.SolenoidEtc,
        xZsoUsed := FALSE,
        eSafePos := PL.E_ValveSafePos.Open,
        udiAlarmIdBase := 220
    );
    stXV201Retain : PL.ST_DeviceRetain;  // режим, вывод из работы, наработка, операции
    // --- dev_no 31: FCV201 — Клапан рециркуляции (ControlValve) ---
    stFCV201Cfg : PL.ST_ControlValveCfg := (
        rSafePos_pct := 100.0,
        eFaultAction := PL.E_CvFaultAction.SafePos,
        xFbUsed := TRUE,
        tDev := T#40S,
        udiAlarmIdBase := 310
    );
    stFCV201Retain : PL.ST_DeviceRetain;  // режим, вывод из работы, наработка, операции
    // --- dev_no 32: ZT201 — Клапан рециркуляции: положение (AnalogInput, без Retain) ---
    stZT201Cfg : PL.ST_AnalogInputCfg := (udiAlarmIdBase := 320);
END_VAR
