// AUTO-GENERATED by iolistgen 0.2.0 — не редактировать; источник: io_list.csv
// SHA-256 перечня 4cd6357529ed; генератор st-codesys
// Назначение: номера устройств dev_no (контракт plc-process-lib 20.1): тревоги устройства — dev_no · 10 + слот; для
// SCADA и логики станции.
{attribute 'qualified_only'}
VAR_GLOBAL CONSTANT
    P101 : UINT := 11;  // MotorVfd · Насос Н1
    P102 : UINT := 12;  // MotorVfd · Насос Н2
    P103 : UINT := 13;  // MotorVfd · Насос Н3
    V1 : UINT := 14;  // Motor · Вытяжной вентилятор В1 павильона
    LT101 : UINT := 101;  // AnalogInput · Уровень в приёмном резервуаре
    LS102 : UINT := 102;  // DigitalInput · Поплавок «аварийно высокий уровень» (H, 4,2 м)
    LS103 : UINT := 103;  // DigitalInput · Поплавок «сухой ход» (L, 0,4 м)
    LIC101 : UINT := 104;  // Pid · Регулятор уровня в приёмном резервуаре: частота ведущего насоса
    IT111 : UINT := 111;  // AnalogInput · Насос Н1: ток двигателя (измеряет ПЧ)
    TS112 : UINT := 112;  // DigitalInput · Насос Н1: перегрев обмотки (термовыключатели, реле защиты насоса)
    MS113 : UINT := 113;  // DigitalInput · Насос Н1: протечка в камеру статора (датчик влажности, реле защиты насоса)
    IT121 : UINT := 121;  // AnalogInput · Насос Н2: ток двигателя (измеряет ПЧ)
    TS122 : UINT := 122;  // DigitalInput · Насос Н2: перегрев обмотки (термовыключатели, реле защиты насоса)
    MS123 : UINT := 123;  // DigitalInput · Насос Н2: протечка в камеру статора (датчик влажности, реле защиты насоса)
    IT131 : UINT := 131;  // AnalogInput · Насос Н3: ток двигателя (измеряет ПЧ)
    TS132 : UINT := 132;  // DigitalInput · Насос Н3: перегрев обмотки (термовыключатели, реле защиты насоса)
    MS133 : UINT := 133;  // DigitalInput · Насос Н3: протечка в камеру статора (датчик влажности, реле защиты насоса)
    PT201 : UINT := 201;  // AnalogInput · Давление в напорном коллекторе
    FT202 : UINT := 202;  // AnalogInput · Расход в напорном коллекторе
    LS203 : UINT := 203;  // DigitalInput · Затопление камеры задвижек
    ES301 : UINT := 301;  // DigitalInput · Напряжение на вводе в норме (реле контроля фаз)
    YS302 : UINT := 302;  // DigitalInput · ИБП шкафа управления: работа от батарей
    YS303 : UINT := 303;  // DigitalInput · ИБП шкафа управления: неисправность или разряд батарей
    AT401 : UINT := 401;  // AnalogInput · Концентрация сероводорода H₂S в павильоне
    AT402 : UINT := 402;  // AnalogInput · Концентрация метана CH₄ в павильоне
    TT403 : UINT := 403;  // AnalogInput · Температура воздуха в павильоне
    ZS404 : UINT := 404;  // DigitalInput · Дверь павильона открыта
    YS405 : UINT := 405;  // DigitalInput · Пожар (сигнал прибора пожарной сигнализации)
    HS501 : UINT := 501;  // DigitalInput · Кнопка «Сброс аварий» на двери шкафа управления
    HS502 : UINT := 502;  // DigitalInput · Кнопка «Отключить звук» на двери шкафа управления
END_VAR
