// AUTO-GENERATED by iolistgen 0.2.0 — не редактировать; источник: io_list.csv
// SHA-256 перечня 4cd6357529ed; генератор st-codesys
// Назначение: экземпляры устройств plc-process-lib (объявление без параметров, контракт 20). Логика станции пишет их
// входы автоматики и читает выходы; HMI и SCADA читают stSts.
{attribute 'qualified_only'}
VAR_GLOBAL
    fbP101 : PL.FB_MotorVfd;  // 11 · Насос Н1
    fbP102 : PL.FB_MotorVfd;  // 12 · Насос Н2
    fbP103 : PL.FB_MotorVfd;  // 13 · Насос Н3
    fbV1 : PL.FB_Motor;  // 14 · Вытяжной вентилятор В1 павильона
    fbLT101 : PL.FB_AnalogInput;  // 101 · Уровень в приёмном резервуаре
    fbLS102 : PL.FB_DigitalInput;  // 102 · Поплавок «аварийно высокий уровень» (H, 4,2 м)
    fbLS103 : PL.FB_DigitalInput;  // 103 · Поплавок «сухой ход» (L, 0,4 м)
    fbLIC101 : PL.FB_PID;  // 104 · Регулятор уровня в приёмном резервуаре: частота ведущего насоса
    fbIT111 : PL.FB_AnalogInput;  // 111 · Насос Н1: ток двигателя (измеряет ПЧ)
    fbTS112 : PL.FB_DigitalInput;  // 112 · Насос Н1: перегрев обмотки (термовыключатели, реле защиты насоса)
    fbMS113 : PL.FB_DigitalInput;  // 113 · Насос Н1: протечка в камеру статора (датчик влажности, реле защиты насоса)
    fbIT121 : PL.FB_AnalogInput;  // 121 · Насос Н2: ток двигателя (измеряет ПЧ)
    fbTS122 : PL.FB_DigitalInput;  // 122 · Насос Н2: перегрев обмотки (термовыключатели, реле защиты насоса)
    fbMS123 : PL.FB_DigitalInput;  // 123 · Насос Н2: протечка в камеру статора (датчик влажности, реле защиты насоса)
    fbIT131 : PL.FB_AnalogInput;  // 131 · Насос Н3: ток двигателя (измеряет ПЧ)
    fbTS132 : PL.FB_DigitalInput;  // 132 · Насос Н3: перегрев обмотки (термовыключатели, реле защиты насоса)
    fbMS133 : PL.FB_DigitalInput;  // 133 · Насос Н3: протечка в камеру статора (датчик влажности, реле защиты насоса)
    fbPT201 : PL.FB_AnalogInput;  // 201 · Давление в напорном коллекторе
    fbFT202 : PL.FB_AnalogInput;  // 202 · Расход в напорном коллекторе
    fbLS203 : PL.FB_DigitalInput;  // 203 · Затопление камеры задвижек
    fbES301 : PL.FB_DigitalInput;  // 301 · Напряжение на вводе в норме (реле контроля фаз)
    fbYS302 : PL.FB_DigitalInput;  // 302 · ИБП шкафа управления: работа от батарей
    fbYS303 : PL.FB_DigitalInput;  // 303 · ИБП шкафа управления: неисправность или разряд батарей
    fbAT401 : PL.FB_AnalogInput;  // 401 · Концентрация сероводорода H₂S в павильоне
    fbAT402 : PL.FB_AnalogInput;  // 402 · Концентрация метана CH₄ в павильоне
    fbTT403 : PL.FB_AnalogInput;  // 403 · Температура воздуха в павильоне
    fbZS404 : PL.FB_DigitalInput;  // 404 · Дверь павильона открыта
    fbYS405 : PL.FB_DigitalInput;  // 405 · Пожар (сигнал прибора пожарной сигнализации)
    fbHS501 : PL.FB_DigitalInput;  // 501 · Кнопка «Сброс аварий» на двери шкафа управления
    fbHS502 : PL.FB_DigitalInput;  // 502 · Кнопка «Отключить звук» на двери шкафа управления
END_VAR
