// AUTO-GENERATED by iolistgen 0.2.0 — не редактировать; источник: io_list.csv
// SHA-256 перечня 4cd6357529ed; генератор st-codesys
// Назначение: команды HMI и SCADA устройствам (ST_<Dev>Cmd, контракт plc-process-lib 1 и 2.1). WebVisu и OPC UA пишут
// сюда напрямую; команды по Modbus — только через адаптер приложения (импульс по фронту).
{attribute 'qualified_only'}
VAR_GLOBAL
    xApplyProjectCfg : BOOL;  // импульс: применить уставки проекта (PRG_ApplyProjectCfg); сбрасывает PRG_Devices
    stP101Cmd : PL.ST_MotorCmd;  // 11 · Насос Н1
    stP102Cmd : PL.ST_MotorCmd;  // 12 · Насос Н2
    stP103Cmd : PL.ST_MotorCmd;  // 13 · Насос Н3
    stV1Cmd : PL.ST_MotorCmd;  // 14 · Вытяжной вентилятор В1 павильона
    stLT101Cmd : PL.ST_AnalogInputCmd;  // 101 · Уровень в приёмном резервуаре
    stLS102Cmd : PL.ST_DigitalInputCmd;  // 102 · Поплавок «аварийно высокий уровень» (H, 4,2 м)
    stLS103Cmd : PL.ST_DigitalInputCmd;  // 103 · Поплавок «сухой ход» (L, 0,4 м)
    stLIC101Cmd : PL.ST_PidCmd;  // 104 · Регулятор уровня в приёмном резервуаре: частота ведущего насоса
    stIT111Cmd : PL.ST_AnalogInputCmd;  // 111 · Насос Н1: ток двигателя (измеряет ПЧ)
    stTS112Cmd : PL.ST_DigitalInputCmd;  // 112 · Насос Н1: перегрев обмотки (термовыключатели, реле защиты насоса)
    // 113 · Насос Н1: протечка в камеру статора (датчик влажности, реле защиты насоса)
    stMS113Cmd : PL.ST_DigitalInputCmd;
    stIT121Cmd : PL.ST_AnalogInputCmd;  // 121 · Насос Н2: ток двигателя (измеряет ПЧ)
    stTS122Cmd : PL.ST_DigitalInputCmd;  // 122 · Насос Н2: перегрев обмотки (термовыключатели, реле защиты насоса)
    // 123 · Насос Н2: протечка в камеру статора (датчик влажности, реле защиты насоса)
    stMS123Cmd : PL.ST_DigitalInputCmd;
    stIT131Cmd : PL.ST_AnalogInputCmd;  // 131 · Насос Н3: ток двигателя (измеряет ПЧ)
    stTS132Cmd : PL.ST_DigitalInputCmd;  // 132 · Насос Н3: перегрев обмотки (термовыключатели, реле защиты насоса)
    // 133 · Насос Н3: протечка в камеру статора (датчик влажности, реле защиты насоса)
    stMS133Cmd : PL.ST_DigitalInputCmd;
    stPT201Cmd : PL.ST_AnalogInputCmd;  // 201 · Давление в напорном коллекторе
    stFT202Cmd : PL.ST_AnalogInputCmd;  // 202 · Расход в напорном коллекторе
    stLS203Cmd : PL.ST_DigitalInputCmd;  // 203 · Затопление камеры задвижек
    stES301Cmd : PL.ST_DigitalInputCmd;  // 301 · Напряжение на вводе в норме (реле контроля фаз)
    stYS302Cmd : PL.ST_DigitalInputCmd;  // 302 · ИБП шкафа управления: работа от батарей
    stYS303Cmd : PL.ST_DigitalInputCmd;  // 303 · ИБП шкафа управления: неисправность или разряд батарей
    stAT401Cmd : PL.ST_AnalogInputCmd;  // 401 · Концентрация сероводорода H₂S в павильоне
    stAT402Cmd : PL.ST_AnalogInputCmd;  // 402 · Концентрация метана CH₄ в павильоне
    stTT403Cmd : PL.ST_AnalogInputCmd;  // 403 · Температура воздуха в павильоне
    stZS404Cmd : PL.ST_DigitalInputCmd;  // 404 · Дверь павильона открыта
    stYS405Cmd : PL.ST_DigitalInputCmd;  // 405 · Пожар (сигнал прибора пожарной сигнализации)
    stHS501Cmd : PL.ST_DigitalInputCmd;  // 501 · Кнопка «Сброс аварий» на двери шкафа управления
    stHS502Cmd : PL.ST_DigitalInputCmd;  // 502 · Кнопка «Отключить звук» на двери шкафа управления
END_VAR
