// AUTO-GENERATED by iolistgen 0.1.0 — не редактировать; источник: io_list.csv
// SHA-256 перечня 4cd6357529ed; генератор st-codesys
// Назначение: объект Persistent Variables (контракт plc-process-lib 18.3): Cfg и Retain устройств, по переменной на
// устройство, по возрастанию dev_no. Новое устройство — dev_no больше прежних (переменные встают в конец); типы
// существующих переменных не меняются. Начальные значения — уставки перечня; после загрузки действуют сохранённые
// значения, уставки проекта применяет PRG_ApplyProjectCfg. После устройств — данные приложения (persist_extra), новые —
// в конец. Объект создаётся в CODESYS вручную (docs/MANUAL_STEPS.md); «Reorder List and Clear Gaps» не выполнять.
VAR_GLOBAL PERSISTENT RETAIN
    uiLayoutVersion : UINT := 1;  // версия раскладки списка
    // --- dev_no 11: P101 — Насос Н1 (MotorVfd) ---
    stP101Cfg : PL.ST_MotorCfg := (
        tFbStart := T#10S,
        tFbStop := T#15S,
        tMinStop := T#30S,
        uiMaxStartsPerHour := 10,
        stVfd := (
            rSpeedMin_pct := 60.0,
            rRampUp_pctps := 5.0,
            rRampDown_pctps := 5.0,
            xFbFromComm := FALSE,
            xCommLossIsFault := FALSE
        ),
        udiAlarmIdBase := 110
    );
    stP101Retain : PL.ST_DeviceRetain;  // режим, вывод из работы, наработка, операции
    // --- dev_no 12: P102 — Насос Н2 (MotorVfd) ---
    stP102Cfg : PL.ST_MotorCfg := (
        tFbStart := T#10S,
        tFbStop := T#15S,
        tMinStop := T#30S,
        uiMaxStartsPerHour := 10,
        stVfd := (
            rSpeedMin_pct := 60.0,
            rRampUp_pctps := 5.0,
            rRampDown_pctps := 5.0,
            xFbFromComm := FALSE,
            xCommLossIsFault := FALSE
        ),
        udiAlarmIdBase := 120
    );
    stP102Retain : PL.ST_DeviceRetain;  // режим, вывод из работы, наработка, операции
    // --- dev_no 13: P103 — Насос Н3 (MotorVfd) ---
    stP103Cfg : PL.ST_MotorCfg := (
        tFbStart := T#10S,
        tFbStop := T#15S,
        tMinStop := T#30S,
        uiMaxStartsPerHour := 10,
        stVfd := (
            rSpeedMin_pct := 60.0,
            rRampUp_pctps := 5.0,
            rRampDown_pctps := 5.0,
            xFbFromComm := FALSE,
            xCommLossIsFault := FALSE
        ),
        udiAlarmIdBase := 130
    );
    stP103Retain : PL.ST_DeviceRetain;  // режим, вывод из работы, наработка, операции
    // --- dev_no 14: V1 — Вытяжной вентилятор В1 павильона (Motor) ---
    stV1Cfg : PL.ST_MotorCfg := (
        tMinStop := T#10S,
        udiAlarmIdBase := 140,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.Low),  // 0 FailToStart
            (ePriority := PL.E_AlarmPriority.Low),  // 1 FeedbackLost
            (ePriority := PL.E_AlarmPriority.High),  // 2 FailToStop
            (ePriority := PL.E_AlarmPriority.High),  // 3 UncommandedRun
            (ePriority := PL.E_AlarmPriority.Low),  // 4 ExtFault
            (ePriority := PL.E_AlarmPriority.None),  // 5 InterlockTrip
            (ePriority := PL.E_AlarmPriority.Medium),  // 6 CommLoss
            (ePriority := PL.E_AlarmPriority.Low)  // 7 SpeedDeviation
        ]
    );
    stV1Retain : PL.ST_DeviceRetain;  // режим, вывод из работы, наработка, операции
    // --- dev_no 101: LT101 — Уровень в приёмном резервуаре (AnalogInput, без Retain) ---
    stLT101Cfg : PL.ST_AnalogInputCfg := (
        rRangeHi_eu := 5.0,
        tFilter := T#2S,
        astLimit := [
            (xEnable := TRUE, rSetpoint_eu := 4.0, rHyst_eu := 0.05, tOnDelay := T#3S),  // 0 HH
            (xEnable := TRUE, rSetpoint_eu := 3.5, rHyst_eu := 0.05, tOnDelay := T#3S),  // 1 H
            (xEnable := TRUE, rSetpoint_eu := 0.8, rHyst_eu := 0.05, tOnDelay := T#3S),  // 2 L
            (xEnable := TRUE, rSetpoint_eu := 0.5, rHyst_eu := 0.05, tOnDelay := T#3S)  // 3 LL
        ],
        udiAlarmIdBase := 1010,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 HH
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 H
            (ePriority := PL.E_AlarmPriority.Medium),  // 2 L
            (ePriority := PL.E_AlarmPriority.High),  // 3 LL
            (ePriority := PL.E_AlarmPriority.Medium),  // 4 Failure
            (ePriority := PL.E_AlarmPriority.Low),  // 5 OutOfRange
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 102: LS102 — Поплавок «аварийно высокий уровень» (H, 4,2 м) (DigitalInput, без Retain) ---
    stLS102Cfg : PL.ST_DigitalInputCfg := (
        xInvert := TRUE,
        tOnDelay := T#2S,
        udiAlarmIdBase := 1020,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 103: LS103 — Поплавок «сухой ход» (L, 0,4 м) (DigitalInput, без Retain) ---
    stLS103Cfg : PL.ST_DigitalInputCfg := (
        xInvert := TRUE,
        tOnDelay := T#1S,
        eFailValue := PL.E_DiFailValue.ForceTrue,
        udiAlarmIdBase := 1030,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 104: LIC101 — Регулятор уровня в приёмном резервуаре: частота ведущего насоса (Pid) ---
    stLIC101Cfg : PL.ST_PidCfg := (
        eAction := PL.E_PidAction.Direct,
        rKp := 2.0,
        rTi_s := 300.0,
        rPvMax_eu := 5.0,
        rSpMin_eu := 1.0,
        rSpMax_eu := 3.5,
        xUseOutAct := TRUE,
        udiAlarmIdBase := 1040,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.None),  // 0 PvInvalid
            (ePriority := PL.E_AlarmPriority.None),  // 1 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    stLIC101Retain : PL.ST_DeviceRetain;  // режим, вывод из работы, наработка, операции
    // --- dev_no 111: IT111 — Насос Н1: ток двигателя (измеряет ПЧ) (AnalogInput, без Retain) ---
    stIT111Cfg : PL.ST_AnalogInputCfg := (
        eInput := PL.E_AiInputType.Raw,
        rRangeHi_eu := 60.0,
        rRawHi_cnt := 600.0,
        tFilter := T#1S,
        astLimit := [
            (xEnable := TRUE, rSetpoint_eu := 34.0, tOnDelay := T#10S),  // 0 HH
            (xEnable := TRUE, rSetpoint_eu := 31.0, tOnDelay := T#10S),  // 1 H
            (xEnable := FALSE),  // 2 L
            (xEnable := FALSE)  // 3 LL
        ],
        udiAlarmIdBase := 1110,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.Medium),  // 0 HH
            (ePriority := PL.E_AlarmPriority.Low),  // 1 H
            (ePriority := PL.E_AlarmPriority.Low),  // 2 L
            (ePriority := PL.E_AlarmPriority.Medium),  // 3 LL
            (ePriority := PL.E_AlarmPriority.Medium),  // 4 Failure
            (ePriority := PL.E_AlarmPriority.Low),  // 5 OutOfRange
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 112: TS112 — Насос Н1: перегрев обмотки (термовыключатели, реле защиты… (DigitalInput, без Retain) ---
    stTS112Cfg : PL.ST_DigitalInputCfg := (
        xInvert := TRUE,
        udiAlarmIdBase := 1120,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 113: MS113 — Насос Н1: протечка в камеру статора (датчик влажности, ре… (DigitalInput, без Retain) ---
    stMS113Cfg : PL.ST_DigitalInputCfg := (
        tOnDelay := T#10S,
        udiAlarmIdBase := 1130,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.Medium),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 121: IT121 — Насос Н2: ток двигателя (измеряет ПЧ) (AnalogInput, без Retain) ---
    stIT121Cfg : PL.ST_AnalogInputCfg := (
        eInput := PL.E_AiInputType.Raw,
        rRangeHi_eu := 60.0,
        rRawHi_cnt := 600.0,
        tFilter := T#1S,
        astLimit := [
            (xEnable := TRUE, rSetpoint_eu := 34.0, tOnDelay := T#10S),  // 0 HH
            (xEnable := TRUE, rSetpoint_eu := 31.0, tOnDelay := T#10S),  // 1 H
            (xEnable := FALSE),  // 2 L
            (xEnable := FALSE)  // 3 LL
        ],
        udiAlarmIdBase := 1210,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.Medium),  // 0 HH
            (ePriority := PL.E_AlarmPriority.Low),  // 1 H
            (ePriority := PL.E_AlarmPriority.Low),  // 2 L
            (ePriority := PL.E_AlarmPriority.Medium),  // 3 LL
            (ePriority := PL.E_AlarmPriority.Medium),  // 4 Failure
            (ePriority := PL.E_AlarmPriority.Low),  // 5 OutOfRange
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 122: TS122 — Насос Н2: перегрев обмотки (термовыключатели, реле защиты… (DigitalInput, без Retain) ---
    stTS122Cfg : PL.ST_DigitalInputCfg := (
        xInvert := TRUE,
        udiAlarmIdBase := 1220,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 123: MS123 — Насос Н2: протечка в камеру статора (датчик влажности, ре… (DigitalInput, без Retain) ---
    stMS123Cfg : PL.ST_DigitalInputCfg := (
        tOnDelay := T#10S,
        udiAlarmIdBase := 1230,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.Medium),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 131: IT131 — Насос Н3: ток двигателя (измеряет ПЧ) (AnalogInput, без Retain) ---
    stIT131Cfg : PL.ST_AnalogInputCfg := (
        eInput := PL.E_AiInputType.Raw,
        rRangeHi_eu := 60.0,
        rRawHi_cnt := 600.0,
        tFilter := T#1S,
        astLimit := [
            (xEnable := TRUE, rSetpoint_eu := 34.0, tOnDelay := T#10S),  // 0 HH
            (xEnable := TRUE, rSetpoint_eu := 31.0, tOnDelay := T#10S),  // 1 H
            (xEnable := FALSE),  // 2 L
            (xEnable := FALSE)  // 3 LL
        ],
        udiAlarmIdBase := 1310,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.Medium),  // 0 HH
            (ePriority := PL.E_AlarmPriority.Low),  // 1 H
            (ePriority := PL.E_AlarmPriority.Low),  // 2 L
            (ePriority := PL.E_AlarmPriority.Medium),  // 3 LL
            (ePriority := PL.E_AlarmPriority.Medium),  // 4 Failure
            (ePriority := PL.E_AlarmPriority.Low),  // 5 OutOfRange
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 132: TS132 — Насос Н3: перегрев обмотки (термовыключатели, реле защиты… (DigitalInput, без Retain) ---
    stTS132Cfg : PL.ST_DigitalInputCfg := (
        xInvert := TRUE,
        udiAlarmIdBase := 1320,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 133: MS133 — Насос Н3: протечка в камеру статора (датчик влажности, ре… (DigitalInput, без Retain) ---
    stMS133Cfg : PL.ST_DigitalInputCfg := (
        tOnDelay := T#10S,
        udiAlarmIdBase := 1330,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.Medium),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 201: PT201 — Давление в напорном коллекторе (AnalogInput, без Retain) ---
    stPT201Cfg : PL.ST_AnalogInputCfg := (
        rRangeHi_eu := 10.0,
        tFilter := T#1S,
        astLimit := [
            (xEnable := TRUE, rSetpoint_eu := 5.0, tOnDelay := T#5S),  // 0 HH
            (xEnable := TRUE, rSetpoint_eu := 4.0, tOnDelay := T#5S),  // 1 H
            (xEnable := TRUE, rSetpoint_eu := 1.0, rHyst_eu := 0.1, tOnDelay := T#5S),  // 2 L
            (xEnable := TRUE, rSetpoint_eu := 0.5, rHyst_eu := 0.1, tOnDelay := T#5S)  // 3 LL
        ],
        udiAlarmIdBase := 2010,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 HH
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 H
            (ePriority := PL.E_AlarmPriority.Medium),  // 2 L
            (ePriority := PL.E_AlarmPriority.High),  // 3 LL
            (ePriority := PL.E_AlarmPriority.Medium),  // 4 Failure
            (ePriority := PL.E_AlarmPriority.Low),  // 5 OutOfRange
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 202: FT202 — Расход в напорном коллекторе (AnalogInput, без Retain) ---
    stFT202Cfg : PL.ST_AnalogInputCfg := (
        rRangeHi_eu := 500.0,
        rLowCut_pct := 1.0,
        tFilter := T#3S,
        astLimit := [
            (xEnable := FALSE),  // 0 HH
            (xEnable := FALSE),  // 1 H
            (xEnable := TRUE, rSetpoint_eu := 30.0, rHyst_eu := 5.0, tOnDelay := T#30S),  // 2 L
            (xEnable := FALSE)  // 3 LL
        ],
        udiAlarmIdBase := 2020,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 HH
            (ePriority := PL.E_AlarmPriority.Low),  // 1 H
            (ePriority := PL.E_AlarmPriority.Medium),  // 2 L
            (ePriority := PL.E_AlarmPriority.High),  // 3 LL
            (ePriority := PL.E_AlarmPriority.Medium),  // 4 Failure
            (ePriority := PL.E_AlarmPriority.Low),  // 5 OutOfRange
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 203: LS203 — Затопление камеры задвижек (DigitalInput, без Retain) ---
    stLS203Cfg : PL.ST_DigitalInputCfg := (
        tOnDelay := T#5S,
        udiAlarmIdBase := 2030,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.Medium),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 301: ES301 — Напряжение на вводе в норме (реле контроля фаз) (DigitalInput, без Retain) ---
    stES301Cfg : PL.ST_DigitalInputCfg := (
        tOnDelay := T#3S,
        xAlarmOnTrue := FALSE,
        udiAlarmIdBase := 3010,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 302: YS302 — ИБП шкафа управления: работа от батарей (DigitalInput, без Retain) ---
    stYS302Cfg : PL.ST_DigitalInputCfg := (
        tOnDelay := T#5S,
        udiAlarmIdBase := 3020,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.Medium),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 303: YS303 — ИБП шкафа управления: неисправность или разряд батарей (DigitalInput, без Retain) ---
    stYS303Cfg : PL.ST_DigitalInputCfg := (
        tOnDelay := T#5S,
        udiAlarmIdBase := 3030,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.Medium),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 401: AT401 — Концентрация сероводорода H₂S в павильоне (AnalogInput, без Retain) ---
    stAT401Cfg : PL.ST_AnalogInputCfg := (
        rRangeHi_eu := 40.0,
        astLimit := [
            (xEnable := TRUE, rSetpoint_eu := 10.0, rHyst_eu := 0.5, tOnDelay := T#5S),  // 0 HH
            (xEnable := TRUE, rSetpoint_eu := 5.0, rHyst_eu := 0.5, tOnDelay := T#5S),  // 1 H
            (xEnable := FALSE),  // 2 L
            (xEnable := FALSE)  // 3 LL
        ],
        udiAlarmIdBase := 4010,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 HH
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 H
            (ePriority := PL.E_AlarmPriority.Medium),  // 2 L
            (ePriority := PL.E_AlarmPriority.High),  // 3 LL
            (ePriority := PL.E_AlarmPriority.Medium),  // 4 Failure
            (ePriority := PL.E_AlarmPriority.Low),  // 5 OutOfRange
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 402: AT402 — Концентрация метана CH₄ в павильоне (AnalogInput, без Retain) ---
    stAT402Cfg : PL.ST_AnalogInputCfg := (
        astLimit := [
            (xEnable := TRUE, rSetpoint_eu := 20.0, rHyst_eu := 1.0, tOnDelay := T#5S),  // 0 HH
            (xEnable := TRUE, rSetpoint_eu := 10.0, rHyst_eu := 1.0, tOnDelay := T#5S),  // 1 H
            (xEnable := FALSE),  // 2 L
            (xEnable := FALSE)  // 3 LL
        ],
        udiAlarmIdBase := 4020,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 HH
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 H
            (ePriority := PL.E_AlarmPriority.Medium),  // 2 L
            (ePriority := PL.E_AlarmPriority.High),  // 3 LL
            (ePriority := PL.E_AlarmPriority.Medium),  // 4 Failure
            (ePriority := PL.E_AlarmPriority.Low),  // 5 OutOfRange
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 403: TT403 — Температура воздуха в павильоне (AnalogInput, без Retain) ---
    stTT403Cfg : PL.ST_AnalogInputCfg := (
        eInput := PL.E_AiInputType.Eng,
        rRangeLo_eu := -40.0,
        rRangeHi_eu := 60.0,
        astLimit := [
            (xEnable := FALSE),  // 0 HH
            (xEnable := TRUE, rSetpoint_eu := 35.0, rHyst_eu := 1.0, tOnDelay := T#1M),  // 1 H
            (xEnable := TRUE, rSetpoint_eu := 5.0, rHyst_eu := 1.0, tOnDelay := T#1M),  // 2 L
            (xEnable := FALSE)  // 3 LL
        ],
        udiAlarmIdBase := 4030,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.Low),  // 0 HH
            (ePriority := PL.E_AlarmPriority.Low),  // 1 H
            (ePriority := PL.E_AlarmPriority.Low),  // 2 L
            (ePriority := PL.E_AlarmPriority.Low),  // 3 LL
            (ePriority := PL.E_AlarmPriority.Medium),  // 4 Failure
            (ePriority := PL.E_AlarmPriority.Low),  // 5 OutOfRange
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 404: ZS404 — Дверь павильона открыта (DigitalInput, без Retain) ---
    stZS404Cfg : PL.ST_DigitalInputCfg := (
        tOnDelay := T#2S,
        udiAlarmIdBase := 4040,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.Low),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 405: YS405 — Пожар (сигнал прибора пожарной сигнализации) (DigitalInput, без Retain) ---
    stYS405Cfg : PL.ST_DigitalInputCfg := (
        udiAlarmIdBase := 4050,
        astAlarm := [
            (ePriority := PL.E_AlarmPriority.High),  // 0 State
            (ePriority := PL.E_AlarmPriority.Medium),  // 1 Failure
            (ePriority := PL.E_AlarmPriority.None),  // 2 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 3 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 4 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 5 (резерв)
            (ePriority := PL.E_AlarmPriority.None),  // 6 (резерв)
            (ePriority := PL.E_AlarmPriority.None)  // 7 (резерв)
        ]
    );
    // --- dev_no 501: HS501 — Кнопка «Сброс аварий» на двери шкафа управления (DigitalInput, без Retain) ---
    stHS501Cfg : PL.ST_DigitalInputCfg := (udiAlarmIdBase := 5010);
    // --- dev_no 502: HS502 — Кнопка «Отключить звук» на двери шкафа управления (DigitalInput, без Retain) ---
    stHS502Cfg : PL.ST_DigitalInputCfg := (udiAlarmIdBase := 5020);
    // --- данные приложения, persist_extra (persist_extra.txt): новые — только в конец ---
    rLIC101SpOper_m : REAL := 2.0;  // задание оператора регулятора уровня LIC101, м (переживает перезапуск ПЛК)
    tPumpAlternation : TIME := T#24H;  // период чередования ведущего насоса (уставка станции)
END_VAR
